<ul><li>BIS Quatro(표준 4접점), Bilateral(좌우 각각), Extend(장시간), Pediatric</li><li>부착: 알코올 솜으로 유분 제거→센서를 눈썹 위 약 2.5cm, 관자놀이 방향→각 접점 5초간 눌러 밀착→임피던스 자가점검(PASS) 확인</li><li><strong>반응 지연:</strong> 유도 시 최대 약 104초 지연</li><li><strong>NMBA 영향:</strong> 근이완 시 EMG 잡음↓→BIS 낮게 표시 가능</li><li><strong>약물별 특이성:</strong> 케타민·N₂O·덱스메데토미딘은 BIS와 실제 심도 상관 낮을 수 있음</li><li><strong>생리적 요인:</strong> 저체온·뇌허혈·저혈당은 BIS 낮출 수 있음</li><li><strong>전기소작 간섭:</strong> 신호 일시 소실, SQI 함께 확인</li></ul>
</div>
<div class="card srch">
<h2>SedLine — Masimo</h2>
<p>4채널 전두엽 뇌파 좌·우 양측 동시 획득→PSi(Patient State Index) 산출. MOC-9 포트로 Root 플랫폼 연결, O3와 동시 사용 가능.</p>
<h3>주요 파라미터</h3>
<table class="tbl"><tr><th>파라미터</th><th>의미</th></tr>
<tr><td>PSi(0–100)</td><td>마취제 효과 관련 처리 뇌파 지표. 낮을수록 최면 깊음</td></tr>
<tr><td>DSA(밀도 스펙트럼 배열)</td><td>좌·우 반구 뇌파 전력 색상 스펙트로그램</td></tr>
<tr><td>SEF</td><td>뇌파 전력 95% 주파수</td></tr>
<tr><td>EMG</td><td>근육 활동 고주파 잡음</td></tr>
<tr><td>SR</td><td>뇌파 억제 구간 비율</td></tr>
<tr><td>Asymmetry(비대칭)</td><td>좌·우 반구 뇌파 활동 차이 정량화</td></tr>
</table>
<h3>PSi 값 해석</h3>
<table class="tbl"><tr><th>PSi 값</th><th>임상 상태</th></tr>
<tr><td>100</td><td>완전 각성</td></tr>
<tr><td>50–100</td><td>각성~경도 진정</td></tr>
<tr><td>25–50</td><td>전신마취 적정 범위</td></tr>
<tr><td>&lt;25</td><td>깊은 마취/뇌파 억제 접근</td></tr>
<tr><td>0</td><td>뇌파 억제(등전위)</td></tr>
</table>
<div class="danger">SedLine 목표 범위(25–50)는 BIS(40–60)와 다름 — 두 지수를 동일 척도로 비교 불가</div>
<h3>DSA 판독</h3>
<ul><li>적정 전신마취: 알파/델타 대역(전두부 알파 방추)에 전력 집중</li><li>Burst suppression/등전위: 검은 선에 파란 팁→과도한 마취 심도 경고</li><li>좌·우 DSA 뚜렷한 비대칭: 편측 뇌 관류 이상 시사→추가 평가</li></ul>
<div class="tip">SedLine은 전기소작 저항성 우수→신호 소실 상대적 적음. Propofol 기반 마취에서 특히 유용</div>
</div>
<div class="card srch">
<h2>INVOS / O3 (뇌 산소포화도)</h2>
<p>NIRS(근적외선 분광법)로 조직 내 국소 산소포화도(rSO₂) 측정. 뇌 조직 산소 공급/수요 균형 평가. 좌·우 전두엽 각각 측정.</p>
<h3>rSO₂ 해석 및 개입 기준</h3>
<ul><li>정상: 약 60–80% (기관·환자별 편차)</li><li><strong>기준선 대비 20%↓ 또는 50%↓ 시 개입</strong></li><li>좌·우 차이 &gt;10% 시 비대칭 평가</li></ul>
<h3>뇌 산소포화도 저하 시 교정 조치</h3>
<table class="tbl"><tr><th>원인 범주</th><th>교정 조치</th></tr>
<tr><td>산소 공급↓</td><td>FiO₂↑, Hb↑(수혈), MAP↑(승압제), PaCO₂ 조정</td></tr>
<tr><td>산소 소비↑</td><td>진정 깊이 조정, 체온 관리, 발작 통제</td></tr>
<tr><td>관류 문제</td><td>체위 확인, 혈량 보충, 심박출량 개선</td></tr>
</table>
<div class="warn">심장수술(체외순환)·대혈관 수술·좌위 수술에서 뇌 관류 이상 위험↑ → rSO₂ 감시 권장</div>
</div>
<div class="card srch">
<h2>PVi / Rainbow (혈역학·헤모글로빈)</h2>
<h3>PVi (Pleth Variability Index)</h3>
<p>맥파 파형의 호흡성 변동 분석→수액 반응성 간접 평가. 양압환기 시 PPV/SVV와 유사 원리.</p>
<ul><li>높은 PVi: 수액 반응성 가능성↑</li><li>제한: 자발호흡 환자·부정맥·저체온 시 신뢰도↓</li></ul>
<h3>Rainbow Sensor (Pulse CO-Oximetry)</h3>
<table class="tbl"><tr><th>파라미터</th><th>의미</th></tr>
<tr><td>SpHb</td><td>비침습적 총 헤모글로빈 측정</td></tr>
<tr><td>SpOC</td><td>산소 함량(oxygen content)</td></tr>
<tr><td>SpMet</td><td>메트헤모글로빈</td></tr>
<tr><td>SpCO</td><td>일산화탄소 헤모글로빈</td></tr>
<tr><td>PVi</td><td>수액 반응성 지표</td></tr>
</table>
<div class="tip">장비별 핵심: BIS(40–60)/SedLine(25–50) 목표 범위 상이. INVOS는 기준선 대비 20%↓ 시 개입. PVi는 양압환기 정상동율동 전제</div>
</div>

<div class="section-title"><span class="lv lv-mid"></span>마취기 (Anesthesia Machine)</div>
<div class="card srch">
<h2>마취기 구성요소</h2>
<table class="tbl"><tr><th>구성</th><th>핵심 기능</th><th>임상 주의사항</th></tr>
<tr><td>가스공급부</td><td>중앙 파이프라인 O₂·Air, 비상 실린더, Hypoxic Guard(FiO₂ 최저 21% 보장)</td><td>색상 코드: O₂ 녹색/Air 노랑, N₂O 최근 사용 중단 추세, 저산소 경보</td></tr>
<tr><td>유량조절부</td><td>가스 분당 공급량(L/min) 조절, 전자식 또는 밸브식</td><td>O₂는 항상 마지막 위치(환자와 가장 가까움)→저산소 예방</td></tr>
<tr><td>기화기(Vaporizer)</td><td>액체 흡입마취제→정밀 기화, Agent-specific Keyed Filling</td><td>Interlock(동시 1개만 작동), Desflurane 39°C 이상 가열 필요</td></tr>
<tr><td>환기기</td><td>피스톤/전자비례밸브/Volume Reflector 방식</td><td>구동 방식에 따라 VT 정밀도·구동 가스 필요 여부 상이, 소아 환기 정밀도 확인</td></tr>
<tr><td>호흡회로</td><td>Circle System: Y-piece, 단방향밸브, 호흡낭, APL밸브, 소다라임, 파형도관</td><td>사용 전 누출검사 필수, APL 20–30cmH₂O(수동환기 시)</td></tr>
<tr><td>모니터링·안전</td><td>FiO₂, EtCO₂(Capnography), 압력계, 알람</td><td><strong>FiO₂ 분석기</strong> = 저산소 <strong>공급가스</strong>를 잡아내는 최종 방어선(환자의 저산소혈증은 SpO₂ 로 봅니다).<br><strong>EtCO₂ 정상 35~45 mmHg</strong> — 동맥혈보다 2~5 mmHg 낮습니다(a-ET gradient)</td></tr>
</table>
<h3>Circle System 구성요소</h3>
<ul><li>재호흡으로 열·수분·마취제 소비 최소화</li><li>Y-piece, 단방향밸브, 호흡낭, APL밸브, 소다라임(CO₂ 흡수)</li><li><strong>소다라임 교체 판단 — 색 변화만으로 정하지 않습니다.</strong> 색은 사용을 멈추면 <strong>원래대로 되돌아가는 성질(재생 현상)</strong>이 있어, 아침에 보라색이 빠져 있어도 이미 소진된 흡수제일 수 있습니다.<br>
<span class="sub2">함께 봐야 할 것 — ① <strong>흡기 기저선 CO₂ 상승</strong>(카프노그램에서 기저선이 0으로 안 내려옴)이 가장 확실한 신호 ② 흡수통 발열 ③ 누적 사용 시간·신선가스유량 기록 ④ 색 변화. 재호흡 파형이 보이면 색과 무관하게 교체합니다.</span></li></ul>
<h3>VILI (환기기 유발 폐손상) 4기전</h3>
<table class="tbl"><tr><th>기전</th><th>설명</th></tr>
<tr><td>Volutrauma</td><td>과도한 일회호흡량→폐포 과확장</td></tr>
<tr><td>Barotrauma</td><td>과도한 기도압→압력 손상</td></tr>
<tr><td>Atelectrauma</td><td>반복적 폐포 개폐→전단력 손상</td></tr>
<tr><td>Biotrauma</td><td>염증매개물질 유리→전신 염증</td></tr>
</table>
<div class="warn">저산소 혼합 가스 예방: O₂는 항상 마지막(환자 근접) 위치. Hypoxic guard로 FiO₂ 최저 21% 보장</div>
</div>

<div class="section-title"><span class="lv lv-mid"></span>근이완 모니터링</div>
<div class="card srch">
<h2>TOF & PTC</h2>
<p>근이완 모니터링: 주로 척골신경 자극→엄지모음근(adductor pollicis) 반응 관찰. <em>정량 모니터링 없이 잔여 근이완 배제 불가</em> — 수술 종료 후 약 40% 잔여 차단 가능. 잔여 근이완: 저환기, 상기도 폐쇄, 흡인, 회복 지연 등 생명 위협 합병증.</p>
<h3>TOF (Train-of-Four, 사연속자극)</h3>
<ul><li>2Hz(0.5초 간격)로 4회 자극(2초). T1–T4 반응 관찰</li><li>근이완 깊어질수록 T4→T3→T2→T1 순서 소실</li></ul>
<table class="tbl"><tr><th>구분</th><th>TOF count</th><th>TOF ratio</th></tr>
<tr><td>의미</td><td>나타나는 반응 개수(0–4)</td><td>T4/T1 비율 (0.0~1.0)</td></tr>
<tr><td>사용 시점</td><td>중등도~깊은 차단 구간</td><td>회복 구간(count 4)</td></tr>
<tr><td>판독</td><td>T1만 count 1, T1·T2 count 2...</td><td>0.0(회복 없음)~1.0(완전 회복)</td></tr>
<tr><td>임상 기준</td><td>역전제 투여 시 최소 count 2–4</td><td><em>발관 전 ratio ≥0.9</em></td></tr>
</table>
<div class="danger">촉각·시각으로 fade 안 느껴져도 잔여 근이완 배제 불가. 정량 측정 TOF ratio >0.9일 때만 임상적으로 유의한 잔여 차단 배제 가능</div>
<h3>PTC (Post-Tetanic Count)</h3>
<ul><li>깊은 차단(TOF 0) 단계에서 차단 깊이 평가</li><li>강축자극(tetanus) 후 단일자극 반응 개수 측정</li><li>숫자가 적을수록 차단 깊음</li></ul>
</div>

<div class="section-title"><span class="lv lv-mid"></span>체위별 마취 주의사항</div>
<div class="card srch">
<h2>체위별 핵심 위험</h2>
<table class="tbl"><tr><th>체위 (Position)</th><th>순환·호흡 변화</th><th>대표 손상·합병증</th></tr>
<tr><td>앙와위 (Supine / Dorsal Recumbent)</td><td>기능잔기량(FRC) 감소, 정맥환류(venous return) 양호</td><td>후두부(occiput)·발뒤꿈치(heel)·천골(sacrum) 압박, 팔 과외전(hyperabduction &gt;90°) 시 상완신경총(brachial plexus) 손상</td></tr>
<tr><td>트렌델렌부르그 (Trendelenburg, 머리 낮춤)</td><td>정맥환류·전부하(preload)↑, FRC↓, 안구내압(IOP)·뇌압(ICP)↑</td><td>안면·후두·결막 부종(edema), 기관내관(ETT) 위치 이동, 뇌관류압(CPP)↓</td></tr>
<tr><td>역트렌델렌부르그 (Reverse Trendelenburg, 머리 높임)</td><td>정맥환류·전부하↓, 체위성 저혈압(orthostatic hypotension), 뇌관류↓</td><td>하지 정맥울혈(venous pooling)→정맥혈전색전증(VTE), 미끄러짐(shearing injury)</td></tr>
<tr><td>쇄석위 (Lithotomy Position)</td><td>다리 내릴 때 정맥환류 급증→급격한 저혈압, 복압↑→FRC↓</td><td>비골신경(common peroneal nerve) 손상→족하수(foot drop), 하지 구획증후군(compartment syndrome, 장시간)</td></tr>
<tr><td>측와위 (Lateral Decubitus)</td><td>환기/관류 불일치(V/Q mismatch), 종속폐(dependent lung) 무기폐(atelectasis)</td><td>상완신경총(brachial plexus)·액와동맥(axillary artery) 압박, 종속측 눈·귀 압박</td></tr>
<tr><td>복와위 (Prone Position)</td><td>복부 압박(intra-abdominal pressure↑) 시 환기↓·하대정맥(IVC) 압박→정맥환류↓</td><td><em>수술후 시력소실(POVL, Postoperative Visual Loss)</em>, 기관내관 이탈(치명적), 안와(orbit) 압박</td></tr>
<tr><td>좌위 (Sitting Position) / 비치체어 (Beach Chair)</td><td>뇌관류압(cerebral perfusion pressure, CPP)↓, 체위성 저혈압</td><td><em>정맥공기색전증(VAE, Venous Air Embolism)</em>, 경추 과굴곡(cervical hyperflexion)</td></tr>
</table>
<h3>체위별 상세 (Position Details)</h3>
<ul><li><strong>앙와위 (Supine):</strong> 비만(obesity)·임신(pregnancy)에서 기능잔기량(FRC) 감소로 산소화 저하, 무기폐(atelectasis) 호발. 팔 과외전(hyperabduction) &lt;90° 권장 (상완신경총(brachial plexus) 견인 방지)</li><li><strong>트렌델렌부르그 (Trendelenburg):</strong> 머리 낮춤→정맥환류(venous return)↑·전부하(preload)↑, FRC 추가 감소. 안면·결막 부종(periorbital/conjunctival edema), 안구내압(IOP)·뇌압(ICP) 상승. 뇌관류압(CPP) 감소 주의</li><li><strong>역트렌델렌부르그 (Reverse Trendelenburg):</strong> 체위 변경 직후 체위성 저혈압(orthostatic hypotension) 예상·감시. 미끄러짐(shearing) 방지, 하지 정맥울혈(venous pooling)</li><li><strong>쇄석위 (Lithotomy):</strong> 두 다리 <em>반드시 동시에 천천히</em> 올리고 내림. 다리 내릴 때 정맥혈 하지로 몰려 급격한 저혈압. 비골신경(common peroneal n.)·폐쇄신경(obturator n.) 손상 주의. 장시간 하지 구획증후군(compartment syndrome) 위험</li><li><strong>측와위 (Lateral Decubitus):</strong> 종속폐(dependent lung) 관류(perfusion) 많고 환기(ventilation) 적어 환기/관류 불일치(V/Q mismatch). 산소화 저하 대비, 겨드랑이(axilla) 롤 사용</li><li><strong>복와위 (Prone):</strong> 복부 압박 시 환기 저하·하대정맥(IVC) 압박. <em>안와(orbit) 압박→수술후 시력소실(POVL)</em> 위험, 기관내관(ETT) 이탈 치명적. 흉골·골반(crest) 지지로 복부 자유롭게</li><li><strong>좌위 (Sitting):</strong> 뇌관류압(CPP) 저하·체위성 저혈압. <em>정맥공기색전증(VAE)</em> 위험—심전도(EKG), 전흉부도플러(precordial Doppler), 경식도심초음파(TEE) 감시, 좌측두하위(Durants position)</li></ul>
<h3>수술 방식별 특성</h3>
<table class="tbl"><tr><th>방식</th><th>특징·위험</th></tr>
<tr><td>복강경(Laparoscopic)</td><td>CO₂ 기복→고CO₂혈증·기흉, 복강 감압 시 혈압 급강하, IAP↑→정맥환류↓</td></tr>
<tr><td>개복(Open)</td><td>열 손실·제3공간 수액 이동 큼, 장기 노출</td></tr>
<tr><td>로봇(Robot)</td><td>체위 고정 시간 길어 구획증후군·신경손상 위험↑, steep Trendelenburg 동반 시</td></tr>
</table>
<div class="warn">체위 손상·생리변화 상당수는 <em>체위 세팅 시점</em>과 <em>체위 변경 시점</em>에 집중. 이때 마취기록·모니터·환자 함께 확인</div>
<h3>공통 안전 수칙</h3>
<ul><li>체위 변경 전·후: 혈압·튜브 위치·모니터 확인</li><li><strong>눈 보호:</strong> 복와위·로봇 시 필수 (POVL 예방)</li><li><strong>저체온 예방:</strong> 가압온풍기, 수액 가온, 중심체온 ≥36°C</li></ul>
</div>
<div class="wbox">중간 참고 — ASA <em>Standards for Basic Anesthetic Monitoring</em> (2020 개정) &middot; <em>Miller's Anesthesia</em> 9th ed. &middot; Naguib M, et al. 근이완 감시 권고, <em>Anesthesiology</em> 2018 &middot; ASA <em>Practice Advisory for Perioperative Visual Loss</em> (2019)</div>
</div>

<!-- ===================== ADVANCED ===================== -->
<div class="panel" data-panel="edu">
<div class="note-box">심화: 수혈 임상지침, 간이식 마취, QRH 응급 가이드라인</div>

<div class="section-title"><span class="lv lv-adv"></span>수혈 임상지침</div>
<div class="card srch">
<h2>혈액제제 총괄</h2>
<table class="tbl"><tr><th>제제</th><th>보관</th><th>유효기간</th><th>투여시간</th><th>주 적응</th></tr>
<tr><td>RBC(일반 농축적혈구)</td><td>1–6°C</td><td>42일</td><td>2–4hrs/unit</td><td>일반</td></tr>
<tr><td>RBC(LD+RT)</td><td>1–6°C</td><td>42일</td><td>2–4hrs/unit</td><td>면역저하·이식</td></tr>
<tr><td>RBC(LD)</td><td>1–6°C</td><td>42일</td><td>2–4hrs/unit</td><td>백혈구제거</td></tr>
<tr><td>RBC(RT)</td><td>1–6°C</td><td>42일</td><td>2–4hrs/unit</td><td>방사선조사</td></tr>
<tr><td>FFP(신선동결혈장)</td><td>−18°C↓</td><td>—</td><td>—</td><td>응고인자 보충</td></tr>
<tr><td>PLT(혈소판)</td><td>20–24°C(혼합), 20–24°C(성분채집)</td><td>—</td><td>—</td><td>혈소판 감소·기능장애</td></tr>
<tr><td>Cryoprecipitate(냉동침전물)</td><td>−18°C↓</td><td>—</td><td>—</td><td>피브리노겐·vWF·VIII·XIII</td></tr>
</table>
<h3>제제별 핵심</h3>
<ul><li><strong>RBC:</strong> 약 250–300mL/unit, Hct 55–80%</li><li><strong>LD(백혈구제거):</strong> 필터로 잔류 백혈구 &lt;5×10⁶/unit, FNHTR 예방</li><li><strong>RT(방사선조사):</strong> γ선 또는 X선 25Gy, TA-GVHD 예방 (면역저하·이식·혈액암·HLA-matched·Fludarabine계)</li><li><strong>FFP:</strong> 모든 응고인자(I,II,V,VII,VIII,IX,X,XI)·피브리노겐·vWF 포함</li><li><strong>PLT:</strong> 혼합/성분채집(Plateletpheresis). LD·RT 변형 존재</li><li><strong>Cryoprecipitate:</strong> 피브리노겐·vWF·VIII·XIII·I 농축제제</li></ul>
<div class="warn">저장손상(storage lesion): 보관 길수록 K⁺ 상승, pH 저하, 2,3-DPG 감소. 대량수혈 시 warming device로 저체온 예방</div>
</div>
<div class="card srch">
<h2>대량 수혈 프로토콜 (MTP)</h2>
<p><strong>대량 수혈 정의:</strong> 24시간 내 농축적혈구 10단위 이상, 또는 4시간 내 4단위 이상</p>
<div class="danger">MTP 활성화 시 <em>RBC:FFP:PLT = 1:1:1</em> 비율 기준 준수</div>
<h3>수혈 전 확인 절차·일반 원칙</h3>
<ul><li>환자 ID·혈액형·제제명·유효기간 <strong>이중 확인</strong></li><li>저체온 예방: 체온 37°C로 데워서 투여 (대량수혈 시 warming device)</li><li>희귀 혈액형: 사전 혈액은행 협의</li><li>수액과 혼합 주의: RBC는 NS 또는 Plasma solution만 가능 (LR(Lactated Ringer)은 Ca 성분으로 응고 가능, D5W는 적혈구 용혈 위험)</li></ul>
<h3>수혈 부작용 모니터링</h3>
<table class="tbl"><tr><th>부작용</th><th>특징</th><th>대처</th></tr>
<tr><td>발열 비용혈성 반응(FNHTR)</td><td>발열·오한</td><td>수혈 중단, 해열제, LD 제제 사용</td></tr>
<tr><td>알레르기·두드러기</td><td>가려움·홍반</td><td>항히스타민, 중증 시 수혈 중단</td></tr>
<tr><td>용혈성 반응</td><td>ABO 부적합, 발열·요통·저혈압·Hb뇨</td><td>즉시 중단, 수액, 수혈반응 검사</td></tr>
<tr><td>TRALI</td><td>수혈 관련 급성 폐손상, 저산소·폐부종</td><td>수혈 중단, 산소, 호흡지지</td></tr>
<tr><td>TACO</td><td>순환 과부하, 폐부종</td><td>수혈 중단, 이뇨제, 속도 조절</td></tr>
<tr><td>TA-GVHD</td><td>방사선 미조사 혈액, 면역저하자</td><td>RT 제제 사용으로 예방</td></tr>
</table>
</div>

<div class="section-title"><span class="lv lv-adv"></span>간이식 마취</div>
<div class="card srch">
<h2>간이식 개요</h2>
<p>만성·급성 말기 간부전 또는 간암 등으로 자가 간 기능 상실 환자에게 공여자(Donor)의 간 전체 또는 일부 이식. 수혜자(Recipient)의 병든 간 절제 후 공여 간의 혈관·담도 문합(anastomosis)하여 혈류 회복.</p>
<h3>주요 적응증</h3>
<ul><li>말기 간경변: B형·C형 간염, 알코올성</li><li>급성 간부전: 전격성 간염 등</li><li>간세포암종(HCC): Milan criteria 충족 시</li><li>선천성 대사 이상, 담도 폐쇄(소아)</li><li>자가면역성 간염, 원발성 담즙성 담관염(PBC), 원발성 경화성 담관염(PSC)</li></ul>
<h3>간이식 수술 4단계</h3>
<table class="tbl"><tr><th>단계</th><th>정의</th><th>혈역학 변화</th><th>핵심 관리</th></tr>
<tr><td>① 전무간기(Preanhepatic)</td><td>수술시작~병든 간 절제 직전</td><td>출혈·복수로 혈량↓, 대정맥·문맥 조작→정맥환류↓, 저혈압, 전해질 이상</td><td>출혈 보충, 전해질·응고 교정, 소변량 유지, 혈역학 안정화</td></tr>
<tr><td>② 무간기(Anhepatic)</td><td>간 절제 완료~이식편 혈관 문합 완료(혈류 재개 전)</td><td>IVC·문맥 차단→CO 30–50% 급감, 대사성 산증 진행, 저체온, 응고인자 생산 중단</td><td>승압제 적극 사용, pH·K⁺·Ca²⁺ 교정, 재관류 전 최적화</td></tr>
<tr><td>③ 재관류기(Reperfusion)</td><td>이식편 혈류 재개</td><td><em>재관류 증후군</em>: 저혈압·서맥·고칼륨·대사성 산증</td><td>Atropine·Epinephrine·CaCl₂ 준비, 소량 배수</td></tr>
<tr><td>④ 신생간기(Neohepatic)</td><td>재관류 후 안정화</td><td>혈역학 안정화, 간 기능 회복</td><td>응고·혈당·전해질 모니터링</td></tr>
</table>
<div class="danger">재관류 증후군: 재관류 직후 고칼륨·대사성 산증·저혈압·서맥. <em>Atropine·Epinephrine·CaCl₂ 미리 준비</em></div>
</div>

<div class="section-title"><span class="lv lv-adv"></span>신장이식 마취 (Kidney Transplantation)</div>
<div class="card srch">
<h2>신장이식 개요 (Overview)</h2>
<p>말기신질환(end-stage renal disease, ESRD) 환자에게 공여자(donor)의 신장을 이식. 생체공여자(living donor) 또는 사체공여자(deceased donor) 신장 사용. 수혜자(recipient)의 하복부에 이식신장 배치 후 외장골동맥(external iliac artery)·외장골정맥(external iliac vein)에 혈관 문합(vascular anastomosis), 요관(ureter)·방광(bladder) 재건.</p>
<h3>주요 적응증</h3>
<ul><li>말기신질환(ESRD): 당뇨신증(diabetic nephropathy), 고혈압신경화(hypertensive nephrosclerosis), 만성사구체신염(chronic glomerulonephritis)</li><li>다낭신질환(polycystic kidney disease)</li><li>루푸스신염(lupus nephritis), IgA신병증</li></ul>
<h3>수술 단계별 마취 관리</h3>
<table class="tbl"><tr><th>단계</th><th>정의</th><th>혈역학·대사 변화</th><th>핵심 관리</th></tr>
<tr><td>① 혈관 문합 전(Pre-anastomosis)</td><td>수술 시작~혈관 문합 직전</td><td>대부분 안정적. 체액과다(hypervolemia) 또는 탈수(dehydration) 가능</td><td>혈압 유지(MAP ≥65, 이식신 관류 목표), CVP 8-12mmHg, 소변량 유지. 투석 환자는 혈압·전해질 모니터</td></tr>
<tr><td>② 혈관 문합(Vascular Anastomosis)</td><td>외장골동맥·정맥 문합</td><td>하장골동맥(internal iliac artery) 차단 시 하지 허혈 가능. 혈압 변화</td><td>이식신 혈류 재개(reperfusion) 전 혈압 안정화, MAP 80-100mmHg 유지(이식신 관류↑). 혈관차단 시간 최소화</td></tr>
<tr><td>③ 혈류 재개(Reperfusion)</td><td>이식신 혈류 재개</td><td>이식신 허혈(ischemia) 후 재관류. 일시적 고칼륨혈증(hyperkalemia) 가능. 드물게 재관류 증후군</td><td>혈압 유지 — <strong>부서 기준: MBP 70 mmHg 이하에서 renal blood pressure 가 감소</strong>하므로 문합 이후로는 낮게 두지 않습니다. 이뇨 유도는 mannitol·furosemide</td></tr>
<tr><td>④ 요관·방광 재건(Ureteroneocystostomy)</td><td>요관·방광 문합</td><td>대부분 안정</td><td>소변량 모니터, 이식신 부종·출혈 확인</td></tr>
</table>
<h3>마취 관리 핵심</h3>
<ul><li><strong>혈압 관리:</strong> 이식신 관류(perfusion)를 위해 <strong>문합 시작 이후로는 혈압을 낮지 않게 유지 — MBP 70 mmHg 이하 주의</strong> <span class="sub2">(부서 기준. 일반 문헌은 MAP 80~100mmHg 를 제시합니다)</span>. 저혈압 시 이식신 급성세뇨괴사(acute tubular necrosis, ATN) 위험. 승압제(vasopressor)는 <em>Ca/Dopamine/Vasopressin 선호</em>. 혈관수축이 강한 순수α1(Phenylephrine)은 이식신 혈류 감소 가능→신중 사용</li><li><strong>수액:</strong> 이식신 관류 목표. 일반적으로 충분한 수액 유지. Crystalloid(NS 또는 Plasma solution) 중심, Colloid(Albumin) 보조. CVP 8-12mmHg 또는 수축기압 130-150mmHg 목표(혈류 재개 전)</li><li><strong>전해질:</strong> 투석 환자는 <em>고칼륨혈증(hyperkalemia)</em> 주의. 혈류 재개 전 K⁺ &lt;5.0mEq/L 확인. Succinylcholine은 K⁺ 상승 위험→비탈분극제(Rocuronium) 권장</li><li><strong>면역억제제(Immunosuppressant):</strong> Basiliximab(Simulect), Methylprednisolone(MethylPD) <strong>10mg/kg(최대 500mg)</strong>, Tacrolimus, Mycophenolate. 마취 중 투여 시 알레르기 반응 모니터<br><span class="sub2">Simulect 는 보통 주입된 상태로 올라옵니다. 약만 오는 경우 N/S 100mL 에 mix 하여 주입 후 기록합니다.</span></li><li><strong>이뇨제 — 부서 기준:</strong> <strong>정맥 문합 시 MNT 35g(0.5~1 g/kg) + MethylPd 10mg/kg(최대 500mg)</strong>, <strong>동맥 문합 시 Furosemide(Lasix) 40mg(2@)</strong>. 소변량 ≥0.5mL/kg/hr 목표<br><span class="sub2">일반 문헌은 Mannitol 0.25~0.5 g/kg, Furosemide 10~20mg 을 제시하며 투여 시점도 「혈류 재개 후」로 기술합니다. 실제 준비는 위 부서 기준을 따릅니다.</span></li><li><strong>마취약:</strong> 이소플루란/세보플루란(renal-friendly)·프로포폴·레미펜타닐·로쿠로늄. <em>Enflurane 회피</em>(fluoride 신독성). Aminoglycoside·NSAIDs 회피</li></ul>
<div class="warn">이식신 관류(graft perfusion) 보장이 핵심: 저혈압·혈관수축제 남용·저혈량→급성세뇨관괴사(ATN)·이식신 기능 지연(DGF, delayed graft function) 위험</div>
<div class="tip">생체공여자 신이식(living donor): 허혈시간(ischemia time) 짧아 예후 양호. 사체공여자(deceased donor): warm/cold ischemia time 길어 DGF 위험↑. 마취과·이식외과·신장내과 긴밀 협력</div>
</div>

<div class="section-title"><span class="lv lv-adv"></span>QRH 응급 가이드라인</div>
<div class="card srch">
<h2>핵심 기본 계획 (Key Basic Plan)</h2>
<ol><li><strong>도움 요청</strong> (Call for help)</li><li>환자 상태·수술 단계 파악</li><li>마취 중단 여부 결정 · 100% O₂</li><li>기도·호흡·순환 확보 (ABC)</li><li>원인 파악 및 교정</li><li>팀 리더 지정, 작업 분담</li></ol>
</div>
<div class="card srch">
<h2>주요 응급상황 — 생체징후 이상</h2>
<table class="tbl"><tr><th>상황</th><th>1차 대응 요점</th></tr>
<tr><td>심정지(Cardiac Arrest)</td><td>ALS 가이드라인, 고품질 CPR, Epinephrine 1mg 3–5분 간격, 리듬 분석(충격 가능 vs 불가)</td></tr>
<tr><td>저산소증/탈포화/청색증</td><td>100% O₂, 기도 확인(튜브 위치·폐쇄), FiO₂↑, PEEP, 원인 교정(기도·폐·순환)</td></tr>
<tr><td>기도압 증가</td><td>튜브 굴름·기도폐쇄·기관지경련·기흉·anaphylaxis 감별. 회로·튜브 확인 후 폐·순환 평가</td></tr>
<tr><td>저혈압</td><td>수액·승압제, 출혈·약물·심원인·anaphylaxis 감별. MAP ≥65mmHg 목표</td></tr>
<tr><td>고혈압</td><td>마취 심도 확인(얕은 마취), 통증, 약물(NA·vasopressin), 기저질환. 혈관확장제</td></tr>
<tr><td>서맥</td><td>저혈량·범심장차단·약물(β차단·Ca차단) 확인. Atropine·이뇨제·이끌기 필요 시</td></tr>
<tr><td>빈맥</td><td>리듬 분석(좁 vs 넓 QRS, 규칙 vs 불규칙), 마취 심도·통증·저혈량·약물 확인</td></tr>
<tr><td>수술 중 고체온</td><td><em>악성 고열증(MH) 배제 필수</em>, 감염·약물·체외순환 확인. 냉각</td></tr>
</table>
</div>
<div class="card srch">
<h2>주요 응급상황 — 위급 상황</h2>
<table class="tbl"><tr><th>상황</th><th>1차 대응 요점</th></tr>
<tr><td>아나필락시스(Anaphylaxis)</td><td><em>Epinephrine이 1차 치료</em>. IM 0.3–0.5mg(성인)/IV. 수액, O₂, H1·H2 차단제. 기도 확보</td></tr>
<tr><td>대량 출혈(Massive Blood Loss)</td><td>MTP 발동, RBC:FFP:PLT=1:1:1, 수액·수혈, 지혈, 저체온·응고 교정(lethal triad)</td></tr>
<tr><td>CICO (삽관·산소화 불가)</td><td>비성공기도 실패→<em>외과적 기도</em>(환관절개/기관절개). 마취과·이비인후과 협진</td></tr>
<tr><td>기관지경련(Bronchospasm)</td><td>100% O₂, 흡입 β2항진제(Salbutamol), 스테로이드, 심화 마취, 기도 확인</td></tr>
<tr><td>악성 고열증(MH)</td><td><em>즉시 유발약 중단</em>(흡입제·Succinylcholine), <em>Dantrolene 2.5mg/kg IV</em>, 과호기(CO₂↓), 체온 냉각, ABC</td></tr>
<tr><td>국소마취제 독성(LAST)</td><td>약 중단, <em>Lipid emulsion 20% 1.5mL/kg bolus</em> → 0.25mL/kg/min, ABC, 지속 시 반복</td></tr>
<tr><td>심장압전(Cardiac Tamponade)</td><td>심초음파 확인, 심낭천자, 수액, 수술적 감압</td></tr>
<tr><td>후두경련(Laryngospasm)</td><td>100% O₂, CPAP, 심화 마취, Succinylcholine(소량), 기도 확보</td></tr>
<tr><td>환자 화재(Patient Fire)</td><td>O₂ 차단, 소화, 환기 전환, 화상 평가. 기도·산소·전기소작 3요소 분리</td></tr>
<tr><td>고위 중추신경축 차단</td><td>수액·승압제, 기도 확보, 척추마취 해부학적 높이 확인</td></tr>
<tr><td>심근 허혈</td><td>O₂, 혈역학 안정, nitrate, 항혈소판, 12-lead ECG, 심장내과 협진</td></tr>
<tr><td>심정지 후 신경보호</td><td>저체온 요법(32–36°C), 혈당·전해질 관리, ROSC 후 지속 관리</td></tr>
<tr><td>패혈증(Sepsis)</td><td>수액·승압제, 항생제, 원인 제거, 젖산(lactate)·혈량 관리</td></tr>
</table>
<div class="danger">MH 의심: 유발약(흡입제·Succinylcholine) 즉시 중단 → <em>Dantrolene 2.5mg/kg IV</em> → 과호기(CO₂↓) → 체온 냉각</div>
<div class="danger">LAST 의심: 국소마취제 중단 → <em>Lipid emulsion 20% 1.5mL/kg bolus</em> → 반복/지속주입</div>
<div class="warn">아나필락시스: Epinephrine이 1차 치료. IM 0.3–0.5mg(성인). 지연 시 치명적</div>
</div>
<div class="card srch">
<h2>순환 색전증·환경 응급</h2>
<h3>순환 색전증</h3>
<table class="tbl"><tr><th>종류</th><th>원인</th><th>특징·대응</th></tr>
<tr><td>정맥공기색전(VAE)</td><td>좌위 수술, 개방정맥</td><td>TEE/Precordial Doppler로 확인, 좌측두하위 체위, 중심정맥 공기 흡인</td></tr>
<tr><td>지방·혈전색전</td><td>장골수술·골수강 내 시술</td><td>지방색전증후군, 호흡·신경 증상 감시</td></tr>
<tr><td>CO₂ 색전</td><td>복강경 수술(대량 시 치명적)</td><td>기복 압력 관리, 대량 시 ETCO₂ 급감+저혈압</td></tr>
</table>
<div class="warn">좌위 수술 시 정맥공기색전증 대비: TEE/Precordial Doppler 부착, 좌측두하위 체위 준비</div>
<h3>환경 응급</h3>
<table class="tbl"><tr><th>상황</th><th>대응</th></tr>
<tr><td>주 산소 공급 차단</td><td>비상 O₂ 실린더 확인, 수동 환기, 공급 복구</td></tr>
<tr><td>주 전력 차단</td><td>비상 전원, 수동 환기, 모니터 백업 배터리 확인</td></tr>
<tr><td>응급 대피</td><td>환자 이송, 수동 환기, 대피 경로 확보</td></tr>
</table>
</div>

<div class="section-title"><span class="lv lv-adv"></span>혈역학적 지표 — 의미와 정상수치</div>
<div class="card srch">
<h2>압력 지표 (Pressure)</h2>
<table class="tbl"><tr><th>지표</th><th>의미</th><th>정상 범위</th></tr>
<tr><td><strong>MAP</strong><br><span class="sub2">평균동맥압</span></td><td>장기 관류를 결정하는 압력. 수축기압보다 관류의 대리지표로 유용</td><td>70~105 mmHg<br><span class="sub2">수술 중 목표 대개 ≥65</span></td></tr>
<tr><td><strong>CVP</strong><br><span class="sub2">중심정맥압</span></td><td>우심실 전부하(preload). <strong>절대값보다 추세</strong>와 파형을 봅니다</td><td>2~8 mmHg</td></tr>
<tr><td><strong>PAP</strong><br><span class="sub2">폐동맥압</span></td><td>우심 후부하 · 폐혈관 상태</td><td>수축 15~30 / 이완 4~12<br>평균 9~18 mmHg</td></tr>
<tr><td><strong>PAOP (PCWP)</strong><br><span class="sub2">폐동맥쐐기압</span></td><td>좌심실 전부하 추정치(좌심방압 대리)</td><td>6~12 mmHg</td></tr>
</table>
<div class="wbox">CVP·PAOP 는 <strong>수액 반응성을 예측하지 못합니다</strong>(정적 지표). 한 시점의 값보다 중재 전후의 변화를 보고, 반응성 판단은 아래 동적 지표를 사용합니다.</div>
</div>

<div class="card srch">
<h2>심박출 · 저항 지표 (Flow · Resistance)</h2>
<table class="tbl"><tr><th>지표</th><th>의미</th><th>정상 범위</th></tr>
<tr><td><strong>CO</strong><br><span class="sub2">심박출량</span></td><td>1분간 좌심실이 내보내는 혈액량 = SV × HR</td><td>4~8 L/min</td></tr>
<tr><td><strong>CI</strong><br><span class="sub2">심계수</span></td><td>CO 를 체표면적으로 보정 — <strong>체격 차이를 없앤 값</strong></td><td>2.5~4.0 L/min/m²</td></tr>
<tr><td><strong>SV</strong><br><span class="sub2">1회 박출량</span></td><td>한 번의 수축으로 내보내는 양. 전부하·수축력·후부하로 결정</td><td>60~100 mL</td></tr>
<tr><td><strong>SVI</strong><br><span class="sub2">1회 박출계수</span></td><td>SV 를 체표면적으로 보정</td><td>33~47 mL/m²</td></tr>
<tr><td><strong>EF</strong><br><span class="sub2">박출률</span></td><td>이완기말 용적 중 박출된 비율 — 수축력 지표</td><td>55~70 %</td></tr>
<tr><td><strong>SVR</strong><br><span class="sub2">전신혈관저항</span></td><td>좌심실 후부하. 낮으면 혈관확장성 쇼크(패혈증·아나필락시스)</td><td>800~1200 dyne·s/cm⁵</td></tr>
<tr><td><strong>SVRI</strong></td><td>SVR 의 체표면적 보정값</td><td>1970~2390 dyne·s·m²/cm⁵</td></tr>
<tr><td><strong>PVR</strong><br><span class="sub2">폐혈관저항</span></td><td>우심실 후부하. 저산소·산증·고탄산에서 상승</td><td>&lt; 250 dyne·s/cm⁵</td></tr>
</table>
<div class="formula">CO = SV × HR &nbsp;·&nbsp; CI = CO ÷ BSA<br>
SVR = (MAP − CVP) × 80 ÷ CO &nbsp;·&nbsp; PVR = (평균 PAP − PAOP) × 80 ÷ CO</div>
</div>

<div class="card srch">
<h2>수액 반응성 — 동적 지표 (Dynamic)</h2>
<table class="tbl"><tr><th>지표</th><th>의미</th><th>기준</th></tr>
<tr><td><strong>SVV</strong><br><span class="sub2">1회박출량 변이</span></td><td>양압환기 주기에 따른 SV 변동폭. 클수록 <strong>수액을 주면 CO 가 오를 가능성</strong>이 높음</td><td>&lt; 13 %<br><span class="sub2">13 이상 = 수액 반응 가능성</span></td></tr>
<tr><td><strong>PPV</strong><br><span class="sub2">맥압 변이</span></td><td>동맥압 파형의 맥압 변동폭 — 의미는 SVV 와 같음</td><td>&lt; 13 %</td></tr>
<tr><td><strong>PVI</strong><br><span class="sub2">관류변이지수</span></td><td>맥박산소포화도 파형 기반의 비침습 변이 지표</td><td>&lt; 14 %</td></tr>
</table>
<div class="warn">동적 지표는 <strong>조건이 맞을 때만</strong> 해석합니다 — ① 조절환기(자발호흡 없음) ② 1회호흡량 ≥ 8 mL/kg(이상체중) ③ 동율동 ④ 흉·복강이 열려 있지 않을 것 ⑤ 우심부전·심한 폐고혈압이 없을 것. 하나라도 어긋나면 수동적 하지거상(PLR)이나 소량 수액 부하(fluid challenge)로 확인합니다.</div>
</div>

<div class="card srch">
<h2>산소 수급 지표 (Oxygen balance)</h2>
<table class="tbl"><tr><th>지표</th><th>의미</th><th>정상 범위</th></tr>
<tr><td><strong>SvO₂</strong><br><span class="sub2">혼합정맥혈 산소포화도</span></td><td>폐동맥에서 측정. 공급과 소비의 균형 — 낮으면 <strong>공급 부족 또는 소비 증가</strong></td><td>60~80 %</td></tr>
<tr><td><strong>ScvO₂</strong><br><span class="sub2">중심정맥혈 산소포화도</span></td><td>상대정맥에서 측정, SvO₂ 의 대용(대개 5~7% 높게 나옴)</td><td>70~80 %</td></tr>
<tr><td><strong>DO₂I</strong><br><span class="sub2">산소 운반계수</span></td><td>단위 체표면적당 조직에 전달되는 산소량</td><td>500~600 mL/min/m²</td></tr>
<tr><td><strong>VO₂I</strong><br><span class="sub2">산소 소모계수</span></td><td>실제 소비되는 산소량. 발열·떨림·패혈증에서 증가</td><td>120~160 mL/min/m²</td></tr>
<tr><td><strong>O₂ER</strong><br><span class="sub2">산소 추출률</span></td><td>운반된 산소 중 실제로 쓰인 비율 = VO₂ ÷ DO₂</td><td>22~30 %</td></tr>
<tr><td><strong>Lactate</strong></td><td>혐기성 대사 산물 — 조직 저관류의 결과 지표</td><td>&lt; 2 mmol/L<br><span class="sub2">&gt; 4 = 저관류 강력 시사</span></td></tr>
</table>
<div class="wbox">수치 하나로 판단하지 않습니다. <strong>혈압(압력) · CO/CI(유량) · Lactate·SvO₂(조직 산소)</strong> 세 축을 함께 보아야 승압제를 올릴지, 수액을 줄지, 강심제를 붙일지가 갈립니다. 예: 혈압은 정상인데 CI 가 낮고 Lactate 가 오르면 <em>보상된 저심박출</em> 입니다.</div>
<div class="wbox">참고 — Vincent JL, De Backer D. <em>N Engl J Med</em> 2013 (Circulatory shock) &middot; Marik PE, et al. <em>Crit Care Med</em> 2009 (동적 지표) &middot; Miller's Anesthesia 9th ed. &middot; Surviving Sepsis Campaign 2021</div>
</div>

<div class="wbox">심화 참고 — 대한수혈학회·질병관리청 <em>수혈 가이드라인</em> 제5판 &middot; ASA <em>Practice Guidelines for Perioperative Blood Management</em>, Anesthesiology 2015 &middot; CRASH-2, <em>Lancet</em> 2010 &middot; Association of Anaesthetists <em>Quick Reference Handbook</em> (QRH)</div>
</div>

<!-- ===================== SURGICAL ===================== -->
<div class="panel" data-panel="surg">
<div class="sft-alert" style="margin-bottom:8px">&#9888; <strong>참고용 — 임상적 판단을 대체하지 않으며, 특진의(담당 마취과 의사) 확인이 우선합니다.</strong></div>
<div class="note-box">과별 마취 주의사항: 일반외과·안과·이비인후과·신경외과·산부인과·흉부외과·심장수술·성형외과·정형외과</div>

<div class="card srch">
<h2>일반외과 (General Surgery)</h2>
<h3>위장관·담도·간 수술</h3>
<ul><li><strong>역류·오심 위험:</strong> 괄약근 기능 부전, 장폐색·상부 출혈 시 <em>full stomach 간주 → RSI 필수</em></li><li><strong>복강경:</strong> CO₂ 기복→고CO₂혈증·기흉·정맥환류 감소. 복강 감압 시 혈압 급강하</li><li><strong>간기능:</strong> 약물 대사·단백결합 변화, PT/INR·혈소판 확인</li><li><strong>비만 수술:</strong> BMI↑, 기도 확보 어려움, OSA·PAH 위험, 폐환기량 감소</li></ul>
<table class="tbl"><tr><th>수술</th><th>마취 주의점</th></tr>
<tr><td>위/대장 절제</td><td>역류 위험, 복강경 시 체위·기복 관리</td></tr>
<tr><td>장폐색/천공</td><td>full stomach, 전해질 불균형, 패혈증</td></tr>
<tr><td>담낭절제</td><td>복강경, 담즙 누출, 출혈</td></tr>
<tr><td>비만대사수술(위소매절제·위우회술)</td><td>기도난이도, PAH, 약물 용량 조정</td></tr>
</table>
</div>

<div class="card srch">
<h2>안과 (Ophthalmology)</h2>
<h3>핵심 위험: 안구내압(IOP)·안심반사(OCR)</h3>
<ul><li><strong>안구내압(IOP) 유지:</strong> 정상 10–21mmHg. 삽관·각성·기침·구토 시 IOP↑→시력 위험. 프로포폴·리도카인 IV로 IOP↓, 케타민·Succinylcholine은 IOP↑ (단, 개방안구 외상 시 논란)</li><li><strong>안심반사(OCR, Oculocardiac Reflex):</strong> 안구압박/안근견인→삼차신경(CN V)→미주신경(CN X)→<em>서맥·AV block·심정지</em>. 즉시 안구 조작 중단, Atropine 준비</li><li><strong>마취 선택:</strong> 안구 정지(akinesia) 필요 시 전신마취 또는 구후마취(RB block). 백내장·유리체절제술은 국소 또는 전신</li><li><strong>사시 수술:</strong> OCR 빈발, <em>악성고열(MH) 가족력 확인</em></li></ul>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>IOP 상승 요인</td><td>케타민, Succinylcholine(일시적), 기침, 구토, 저산소·고CO₂</td></tr>
<tr><td>IOP 감소 요인</td><td>프로포폴, 벤조디아제핀, 흡입마취제, 비탈분극 근이완제</td></tr>
<tr><td>OCR 처치</td><td>① 안구 조작 즉시 중단 ② Atropine 0.01~0.02mg/kg IV(<strong>최소 0.1mg</strong>) ③ 국소마취·마취심도 조정</td></tr>
<tr><td>PONV 예방</td><td>안과 수술 PONV 위험↑. Dexamethasone 0.15mg/kg <strong>(소아 최대 10mg)</strong>, Ondansetron/Ramosetron</td></tr>
</table>
<div class="danger">개방안구 외상: IOP↑ 방지 — Succinylcholine 논란 있으나 비탈분극제(Rocuronium) 권장, RSI 필요 시 고용량 Rocuronium</div>
</div>

<div class="card srch">
<h2>이비인후과 (ENT)</h2>
<h3>핵심: 기도 공유(Shared Airway)·레이저 화재</h3>
<ul><li><strong>기도 공유:</strong> 마취팀과 수술팀이 같은 기도 공간 사용 → armored·RAE·레이저 튜브 선택, 견고한 고정</li><li><strong>후두/성대 수술:</strong> 미세후두관(MLT, 가는 내경), 마취-수술 교대로 기도 접근</li><li><strong>레이저 수술:</strong> <em>환자 화재 위험</em> — O₂ 낮게(FiO₂ &lt;30%), 레이저 안전 튜브(금속 호일 랩/pvc 튜브 회피), N₂O 사용 금지</li><li><strong>기관지경/식도경:</strong> 기도 확보 어려움, 공유 환기(jet ventilation)</li><li><strong>편도절제술(T&A):</strong> 출혈 위험, full stomach, 삼출액·혈종으로 기도 폐쇄</li></ul>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>튜브 선택</td><td>RAE(예각), MLT(성대), 레이저 저항 튜브(레이저 수술)</td></tr>
<tr><td>화재 3요소</td><td>산소·연료(튜브/스펀지)·점화원(레이저) — 하나라도 제거</td></tr>
<tr><td>T&A 마취</td><td>출혈→full stomach(RSI), 술후 혈종→기도폐쇄 대비</td></tr>
<tr><td>후두경련</td><td>ENT 수술 후 빈발 — 100% O₂, CPAP, 심화 마취, Succinylcholine</td></tr>
</table>
<div class="warn">레이저 수술 화재 예방: FiO₂ &lt;30%, N₂O 금지, 레이저 저항 튜브 사용, 스펀지 물에 적심</div>
</div>

<div class="card srch">
<h2>신경외과 (Neurosurgery)</h2>
<h3>핵심: 뇌압·뇌관류압·체위</h3>
<ul><li><strong>뇌압(ICP) 관리:</strong> 정상 5–15mmHg. 두부 거상 15–30°, 과호기(PaCO₂ 30–35mmHg, 일시적), 프로포폴(뇌압↓), 만니톨/고장성 식염수</li><li><strong>뇌관류압(CPP):</strong> CPP = MAP − ICP, 목표 <em>CPP ≥60mmHg</em>. 저혈압 시 뇌허혈 위험</li><li><strong>약물:</strong> 프로포폴 선호(뇌압↓·뇌대사↓). <em>케타민 회피</em>(뇌압↑, 논란 있으나 전통적 회피)</li><li><strong>체위:</strong> 복와위(POVL·튜브 이탈), 좌위(<em>정맥공기색전 VAE</em>)</li><li><strong>신경계 모니터링:</strong> SSEP·MEP → <em>근이완제 제한</em> (TOTF 모니터링 영향)</li><li><strong>뇌동맥류:</strong> 혈압 조절(파열 방지), 일시적 클리핑 시 유도저혈압 가능</li></ul>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>ICP↓ 방법</td><td>두부 거상, 과호기(PaCO₂ 30–35), 만니톨 0.25–1g/kg, 3% 식염수, 프로포폴</td></tr>
<tr><td>CPP 목표</td><td>≥60mmHg (CPP = MAP − ICP)</td></tr>
<tr><td>좌위 수술</td><td>VAE 위험 → TEE/Precordial Doppler, 좌측두하위</td></tr>
<tr><td>뇌동맥류 파열</td><td>혈압 조절(수축기 &lt;160), 유도저혈압/유도고혈압 상황별 적용</td></tr>
</table>
<div class="danger">좌위 신경외과: 정맥공기색전증(VAE) 위험 — TEE/Precordial Doppler 부착, 우심방 중심정맥관 확보, 좌측두하위 체위 준비</div>
</div>
<div class="section-title"><span class="lv lv-mid"></span>신경외과 수술별 특징</div>
<div class="card srch">
<h2>뇌종양 수술 (Craniotomy for Tumor)</h2>
<h3>핵심 관리: 뇌압·뇌팽창·출혈</h3>
<ul><li><strong>뇌압(ICP) 관리:</strong> 정상 5–15mmHg. 두부 거상(head-up) 15–30°, 과호기(mild hyperventilation, PaCO₂ 30–35mmHg, 일시적), 만니톨(mannitol) 0.25–1g/kg, 3% 식염수(hypertonic saline), 프로포폴(propofol, 뇌대사↓·ICP↓)</li><li><strong>뇌팽창(bulging brain / brain relaxation):</strong> ICP↑ 시 외과적 노출(surgical exposure) 곤란 — 삼투성 이뇨(osmotic diuresis)·과호기·체위(positioning)·CSF 배액(EVD/LP) 활용</li><li><strong>종양 위치별 특징:</strong> <em>후두와(posterior fossa)</em> 수술은 뇌간(brainstem)·호흡중심(respiratory center) 근접→수술 중 호흡·심박 변화 감시, 좌위(sitting) 또는 복와위(prone), 정맥공기색전증(VAE) 위험</li><li><strong>출혈(hemorrhage):</strong> 풍부 혈관종양(vascular tumor, meningioma 등) 시 대량 출혈 대비, 혈액 확보</li><li><strong>각성 수술(awake craniotomy):</strong> 언어·운동 영역 매핑(cortical mapping), 진정·통증 조절(Dexmedetomidine/Remifentanil), 기도 확보(SGA 또는 자발호흡(spontaneous ventilation))</li></ul>
<h3>절개(Incision) 진입 시 혈압 강하 — 핵심 주의</h3>
<div class="warn">두피절개(scalp incision)·두개골 절제(craniotomy)·경막 절개(dural opening) 시 <em>갑작스러운 혈압 강하</em>가 간혹 발생. 원인과 대응:</div>
<ul><li><strong>두피신경차단 해리:</strong> 국소마취제(local anesthetic) 피하·두개골막(pericranium) 침윤 또는 두피신경차단(scalp nerve block) 직후 혈관수축(vasoconstriction) 효과가 소실되면서 혈압 강하</li><li><strong>삼차신경-미주신경 반사(trigeminocardiac reflex, TCR):</strong> 두개골·경막·두피 자극→삼차신경(CN V)→미주신경(CN X)→<em>서맥(bradycardia)·저혈압(hypotension)·무호흡(apnea)</em>. 즉시 자극 중단, Atropine 준비. 저산소·고CO₂·저혈량·깊은 마취 시 발생 빈도↑</li><li><strong>마취 깊이 변화:</strong> 절개 통증 자극 전 마취 심도(Anesthetic depth) 불충분 상태에서 절개 후 갑작스러운 통증·자극 변화→혈역학 불안정. 마취 심도 사전 확인·유지</li><li><strong>체위·정맥환류:</strong> 두부 거상 시 정맥환류(venous return) 감소로 전부하(preload)↓. 절개 직전 혈량(euvolemia) 확인</li><li><strong>대응:</strong> 혈압 강하 시 승압제(vasopressor, Phenylephrine/Ephedrine) 준비, 서맥 동반 시 Atropine, 자극 일시 중단, 마취 심도·수액·혈압 확인</li></ul>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>마취제</td><td>프로포폴(뇌대사·ICP↓), TIVA 선호. 케타민 전통적 회피(논란). 흡입제 저용량 가능</td></tr>
<tr><td>근이완</td><td>SSEP/MEP 모니터링 시 제한. 각성 수술 시 제외</td></tr>
<tr><td>수액</td><td>등장성(NS/PlasmaLyte) 선호, 저장성(D5W) 회피(뇌부종↑). 혈당 140–180mg/dL 유지</td></tr>
<tr><td>혈압</td><td>CPP ≥60mmHg(MAP−ICP). 뇌동맥류·AVM 시 상황별 조절</td></tr>
</table>
<div class="warn">후두와 종양 수술: 뇌간 자극 시 급성 혈압·심박 변화(서맥·빈맥·무호흡) — 수술자에게 즉시 알림</div>
</div>

<div class="card srch">
<h2>뇌혈관 수술</h2>
<h3>① 뇌동맥류 결찰술(Clipping)</h3>
<ul><li><strong>파열 예방:</strong> 수축기 혈압 &lt;160mmHg 유지(유도 시 니카르디핀/라베탈롤/에스몰롤). MAP 60–90mmHg</li><li><strong>일시적 클리핑(temporary clipping):</strong> 허혈 시간 제한. 유도성 고혈압(MAP 90–110)으로 측부순환 관류</li><li><strong>유도저체온/바이탈스탠드:</strong> 복잡 동맥류 시 뇌보호(33–35°C, Propofol burst suppression)</li><li><strong>SAH(지주막하출혈) 환자:</strong> 혈관연축(vasospasm) 예방—Nimodipine(경구), 과역동 요법(유도성 고혈압·혈량확장·혈액희석, triple-H)</li></ul>
<h3>② 뇌동정맥기형(AVM) 절제</h3>
<ul><li><strong>NPPB(정상관류파열압돌파):</strong> AVM 제거 후 정상 혈관 저항 감소→과관류→부종·출혈. 혈압 낮게 유지(수축기 90–120)</li><li><strong>출혈 대비:</strong> 대량 혈액 확보, MTP 준비</li></ul>
<h3>③ 혈관내 치료(Endovascular) — 코일색전술·색전술</h3>
<ul><li><strong>마취:</strong> 전신마취 또는 진정. 움직임 완전 차단(정밀 시술) → 근이완·기관삽관</li><li><strong>조영제:</strong> 신기능·알레르기 반응 모니터. 수액으로 수화</li><li><strong>혈압:</strong> 시술 중 안정, 색전물 이동 방지</li><li><strong>응급:</strong> 혈관파열·색전물 이탈→대량 출혈·뇌허혈. 즉시 혈압 조절·신경중재시술과 협진</li></ul>
<table class="tbl"><tr><th>뇌혈관 수술</th><th>혈압 목표</th><th>특이사항</th></tr>
<tr><td>동맥류(미파열)</td><td>수축기 &lt;160</td><td>파열 방지, 일시적 클리핑 시 유도성 고혈압</td></tr>
<tr><td>동맥류(파열·지주막하출혈)</td><td>MAP 60–90, 혈관연축 시 과역동(triple-H)</td><td>Nimodipine, triple-H 요법</td></tr>
<tr><td>AVM 절제</td><td>수축기 90–120</td><td>NPPB 방지, 출혈 대비</td></tr>
<tr><td>혈관내 치료</td><td>안정(MAP 70–90)</td><td>움직임 완전 차단, 조영제 관리</td></tr>
</table>
<div class="danger">동맥류 파열: 급성 저혈압 회피(관류↓). 동맥류 노출 전에는 혈압 낮게, 클리핑 후에는 혈압 유지·과역동 요법(혈관연축 시)</div>
</div>

<div class="card srch">
<h2>척추 수술 (Spine Surgery)</h2>
<h3>종류별 특징</h3>
<table class="tbl"><tr><th>수술</th><th>체위</th><th>마취 주의점</th></tr>
<tr><td>경추 전방접근(ACDF)</td><td>앙와위, 목 신전</td><td>기도 확보 어려움(목 신전·후퇴턱), armored 튜브. 척수 압박 시 신경 모니터링</td></tr>
<tr><td>경추 후방접근</td><td>복와위</td><td>POVL 위험, 튜브 이탈(체위 변경 시), 안와 압박 방지</td></tr>
<tr><td>흉·요추 후방융합</td><td>복와위</td><td>대량 출혈, 복부 압박→IVC 압박·정맥압↑·출혈↑. 체외배액(Cell Saver) 활용</td></tr>
<tr><td>척추측만증 교정</td><td>복와위</td><td>대량 출혈, 신경 모니터링(MEP/SSEP), Stagnara wake-up test(수술 중 각성·운동 확인). <em>Harrington rod 삽입 전 근이완 회복</em></td></tr>
<tr><td>척추 고정술(나사못)</td><td>복와위</td><td>신경 자극 유발 EMG(나사못 위치), 근이완 회복 필요 시 있음</td></tr>
</table>
<h3>공통 관리</h3>
<ul><li><strong>신경 모니터링:</strong> SSEP(감각), MEP(운동), EMG — <em>근이완제 영향 민감</em>, 모니터링팀과 협조</li><li><strong>대량 출혈:</strong> Cell Saver(자가혈 회수), 저혈압 마취(수축기 80–100, 적응 신중), 혈액 확보</li><li><strong>체위:</strong> 복와위—안와·천골·발끈 압박, POVL, 튜브 고정. 측와위—상완신경총</li><li><strong>수술 중 각성(wake-up test):</strong> Stagnara test — 마취 일시 감량·각성·운동 확인 후 재마취. 각성 기간 동안 기도·환기 안전</li></ul>
<div class="warn">척추 수술 근이완: MEP/EMG 모니터링 시 4/4(TOF) 회복 필요 시 있음. 모니터링팀과 근이완 정도 사전 협의 필수</div>
</div>

<div class="card srch">
<h2>기능 신경외과 (Functional Neurosurgery)</h2>
<h3>① 뇌심부자극술(DBS, Deep Brain Stimulation)</h3>
<ul><li><strong>적응:</strong> 파킨슨병, 본태성 진전, 강직성 근디스트로피</li><li><strong>마취:</strong> <em>각성 마취(awake)</em> 선호(표적 확인·자극 효과 평가). Dexmedetomidine 진정, 자발호흡 유지. SGA 또는 자연기도</li><li><strong>주의:</strong> 환자 협조 필요(증상 평가). 파킨슨 약물 중단(표적 확인) — 급성 악화 주의. 혈압·호흡 감시</li></ul>
<h3>② 간질 수술</h3>
<ul><li><strong>표면 뇌전도(ECoG)/각성 매핑:</strong> 발작 유발 영역 확인. 각성 마취 또는 수술 중 각성</li><li><strong>약물:</strong> 항경련제 영향 고려. 마취제(프로포폴 등)가 뇌파 억제→수술 중 감량·약 선택 신중</li></ul>
<h3>③ 삼차신경통·반측성 안면연축(미세혈관감압술 MVD)</h3>
<ul><li>후두와 접근, 뇌간 근접. 청성뇌간반응(BAER) 모니터링. 좌위 또는 측와위(VAE 위험)</li></ul>
<div class="tip">기능 신경외과: <em>각성 마취</em>가 핵심. 환자 협조·증상 평가·뇌파 모니터링을 위해 Dexmedetomidine 진정+자발호흡이 자주 사용. 급성 마취 심도 변화 회피</div>
</div>

<div class="card srch">
<h2>신경외과 외상(Traumatic Brain Injury, TBI)</h2>
<h3>급성 뇌손상 관리</h3>
<table class="tbl"><tr><th>항목</th><th>목표·대응</th></tr>
<tr><td>ICP 관리</td><td>&lt;20mmHg. 두부 거상 30°, 중성 체위, 진정·진통(Propofol), 과호기(PaCO₂ 35–40, 급성 시 30–35 일시적), 삼투성 이뇨(만니톨 0.25–1g/kg, 고장성 식염수)</td></tr>
<tr><td>CPP 관리</td><td><em>CPP 60–70mmHg</em>(CPP=MAP−ICP). 저혈압(수축기 &lt;90) 회피—사망률 급증</td></tr>
<tr><td>저혈압·저산소</td><td>2차 뇌손상 악화. 조기 기관삽관·산소·수액·승압. 수혈(Hb 7–9)</td></tr>
<tr><td>전해질</td><td>저나트륨혈증(CSIADH/뇌염분실)·고나트륨혈증(당뇨증상) 관리. Na 140–145</td></tr>
<tr><td>체온</td><td>저체온(36–37°C) 유지. 발열 회피(뇌대사↑). 표적 온도 관리 33–36°C(심정지 후)</td></tr>
<tr><td>혈당</td><td>140–180mg/dL. 저혈당·고혈당 모두 회피</td></tr>
</table>
<h3>응급 수술 — 경막외/경막하/뇌내출혈</h3>
<ul><li><strong>경막외혈종(EDH):</strong> 렌즈 모양, 중동맥 손상. 급성 뇌압↑→혼수. <em>긴급 감압</em></li><li><strong>경막하혈종(SDH):</strong> 피질정맥 파열, 노인·항응고. 뇌압↑·뇌간 압박. 감압·응고 교정</li><li><strong>뇌내출혈(ICH):</strong> 고혈압성·외상성. 혈압 조절(수축기 &lt;140), ICP 관리, 감압두개절제술(decompressive craniectomy)</td></tr>
</ul>
<div class="danger">TBI 응급 원칙: <em>저혈압(수축기 &lt;90)·저산소(SpO₂ &lt;90) 절대 회피</em>—2차 뇌손상·사망률 급증. RSI로 기도 확보, 혈압 유지(NE 필요 시), 삼투성 이뇨제로 ICP↓</div>
</div>


<div class="card srch">
<h2>산부인과 (OB-GYN)</h2>
<h3>핵심: 하대정맥 압박·역류·태아 고려</h3>
<ul><li><strong>임신 생리 변화:</strong> 하대정맥 압박(말기), FRC↓(산소예비량↓), 위식도 괄약근 이완(역류↑), 혈량↑·빈혈(희석성)</li><li><strong>제왕절개:</strong> 척추마취/경막외마취 선호, <em>좌측위 15°(자궁 압박 회피)</em>, 마취 약물 용량 25–30% 감소(말기 임신)</li><li><strong>역류·오심:</strong> full stomach 간주, RSI 고려</li><li><strong>산후 출혈(PPH):</strong> 자궁무력증, 자궁수축제 준비(Oxytocin, Methylergometrine, PGF2α Carboprost, Misoprostol)</li><li><strong>자간전증/자간:</strong> MgSO₄(항경련), 혈압 조절(Hydralazine/Labetalol/Nicardipine), <em>MgSO₄ 독성 시 Calcium gluconate</em></li><li><strong>태아 고려:</strong> 마취약물 태반 통과, 태아 산포화·심박 모니터</li></ul>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>하대정맥 압박 증후군</td><td>말기 임신, 앙와위 시 CO↓·저혈압 → <em>좌측위 15° 필수</em></td></tr>
<tr><td>산후 출혈 약물</td><td>Oxytocin(1차), Methylergometrine, Carboprost(PGF2α), Misoprostol</td></tr>
<tr><td>자간 MgSO₄</td><td>로딩 4–6g IV → 유지 1–2g/hr. 독성: 호흡억제·서맥 → Ca gluconate 1g</td></tr>
<tr><td>마취 약물 감량</td><td>말기 임신 국소마취제·정맥마취제 25–30% 감량</td></tr>
</table>
<div class="warn">산후 출혈: Oxytocin 투여 후 자궁 수축 확인, 불충분 시 2차 약물(Methylergometrine/Carboprost) — 고혈압·천식 시 주의</div>
</div>

<div class="card srch">
<h2>흉부외과 (Thoracic Surgery)</h2>
<h3>핵심: 단폐 환기(OLV)·측와위</h3>
<ul><li><strong>단폐 환기(OLV):</strong> 이중관(Double-lumen tube, DLT: Robertshaw·Carlens) 또는 기관지 차단기(Univent·Arndt·Cohen)</li><li><strong>체위:</strong> 측와위 — 정맥환류·체충혈 변화, V/Q 불균형</li><li><strong>저산소증:</strong> 비수술측 폐 V/Q 불균형 → FiO₂ 1.0, 수술측 CPAP, 비수술측 PEEP</li><li><strong>기관지 경련:</strong> 기도압 상승 시 튜브 위치 재확인</li><li><strong>폐절제술:</strong> 폐동맥 압력 변화, 우심 부전 위험</li><li><strong>식도 수술:</strong> 단폐환기, 체위, 흉부 접근</li></ul>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>DLT 크기</td><td>성인 남 39–41Fr, 여 35–37Fr</td></tr>
<tr><td>OLV 저산소증 관리</td><td>FiO₂ 1.0, 수술측 CPAP 5cmH₂O, 비수술측 PEEP, 100% O₂ preoxygenation</td></tr>
<tr><td>튜브 위치 확인</td><td>기관지경(FOB), 이중 호흡음, EtCO₂</td></tr>
<tr><td>단폐환기 금기</td><td>중증 저혈량·심기능 저하 시 신중</td></tr>
</table>
<div class="warn">단폐 환기 중 SpO₂ 저하: FiO₂ 1.0, 수술측 CPAP, 비수술측 PEEP, 불충분 시 수술측 재환기</div>
</div>

<div class="card srch">
<h2>심장수술 (Cardiac Surgery)</h2>
<h3>핵심: 체외순환(CPB)·헤파린·특수 모니터</h3>
<ul><li><strong>체외순환(CPB):</strong> 전신 헤파린화(ACT ≥400초), 저체온, 혈액희석. 종료 시 <em>Protamine 길항</em></li><li><strong>CABG(관상동맥우회술):</strong> 허혈 심장, 수술 전 심기능(EF), off-pump 시 beating heart·혈역학 불안정</li><li><strong>판막 수술:</strong> 인공판막, 항응고 중단 여부, 좌심방 혈전</li><li><strong>대동맥 수술:</strong> <em>저체온 순환정지(DHCA)</em> 시 뇌보호, 척수허혈</li><li><strong>특수 모니터:</strong> TEE, Swan-Ganz, IBP×2(좌·우), BIS, ACT, 혈액가스</li><li><strong>항응고 관리:</strong> 헤파린/Protamine 비율, HIT(헤파린유발혈소판감소) 시 대체 항응고(Bivalirudin)</li></ul>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>헤파린화</td><td>3–4mg/kg(300–400 unit/kg) IV, ACT ≥400초 유지</td></tr>
<tr><td>Protamine</td><td>헤파린 1mg당 1–1.3mg, <em>과량 시 심정지 위험</em>, 투여 속도 주의</td></tr>
<tr><td>CPB 중 관리</td><td>저체온(28–34°C), 혈액희석(Hct 20–25%), 평균압 50–80mmHg</td></tr>
<tr><td>DHCA(저체온순환정지)</td><td>18°C, 뇌보호(약물·저체온·역류관류), 척수보호</td></tr>
<tr><td>off-pump CABG</td><td>beating heart, 심장 견인 시 혈역학 불안정, 혈압 유지</td></tr>
</table>
<div class="danger">Protamine 과량: 심정지·급성 폐고혈압 위험 — 천천히 투여(5–10분), 알레르기 반응 대비</div>
</div>

<div class="card srch">
<h2>성형외과 (Plastic Surgery)</h2>
<h3>핵심: 미세순환·혈류 유지·지방색전</h3>
<ul><li><strong>미세수술(유리피판):</strong> 혈류 유지 중요, <em>혈액희석·저체온·혈관수축 회피</em>, 혈전 예방</li><li><strong>수액 관리:</strong> 혈액희석(Hct 25–30%)으로 미세순환 개선, 과잉 수액 회피(부종)</li><li><strong>지방흡입:</strong> <em>지방색전증(FES)</em>, 액체 과부하(투과액 흡수), 저체온</li><li><strong>화상:</strong> 기도 화상(흡입성 손상), 저혈량(대량 수액), 전해질·단백 손실</li><li><strong>미용 수술:</strong> PONV 예방, 술후 만족도, 출혈·혈종 예방</li></ul>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>유리피판 마취</td><td>혈류 유지: 혈액희석, 저체온·혈관수축 회피, 카테콜아민 신중</td></tr>
<tr><td>지방흡입</td><td>지방색전증(FES), 투과액 흡수→액체 과부하, 저체온</td></tr>
<tr><td>화상 마취</td><td>기도화상(흡입성 손상), 대량 수액(Parkland formula), K⁺↑(세포파괴)</td></tr>
<tr><td>PONV 예방</td><td>미용 수술 환자 만족도↑, Dexamethasone+5-HT3 길항제</td></tr>
</table>
<div class="warn">지방흡입 대량 시: 지방색전증후군(FES) — 호흡곤란·저산소·의식변화·점상출혈, 투과액 흡수량 모니터링</div>
</div>

<div class="card srch">
<h2>정형외과 (Orthopedics)</h2>
<h3>핵심: 지혈대·골시멘트·체위·색전</h3>
<ul><li><strong>지혈대(Tourniquet):</strong> 압력(수축기+100mmHg 상지, +150 하지), 시간 제한(상지 2시간, 하지 2.5시간). 해제 시 <em>대사성 산증·고칼륨·혈압강하</em></li><li><strong>골시멘트(Methylmethacrylate):</strong> <em>혈압강하·색전</em> 위험(골수강 내 압력↑), 시멘트 삽입 전 혈압·혈량 최적화</li><li><strong>체위:</strong> 복와위(POVL·안와 압박), 측와위(상완신경총)</li><li><strong>VTE 예방:</strong> DVT/PTE 위험 — 항응고 예방, IPC(간헐적 공기압박)</li><li><strong>척추 수술:</strong> 신경 모니터링(MEP/SSEP)→근이완 제한, 대량 출혈, 체위</li><li><strong>관절치환술:</strong> 지방색전·혈전, 골시멘트 반응</li><li><strong>긴골 수술:</strong> <em>지방색전증후군(FES)</em></li></ul>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>지혈대 압력</td><td>상지: 수축기BP+100mmHg, 하지: +150mmHg</td></tr>
<tr><td>지혈대 시간</td><td>상지 ≤2시간, 하지 ≤2.5시간 (해제 후 10–15분 휴식)</td></tr>
<tr><td>지혈대 해제 반응</td><td>대사성 산증, 고칼륨, 심박수↑, 혈압강하(일시적)</td></tr>
<tr><td>골시멘트 증후군</td><td>메틸메타크릴레이트 단량체→혈관확장·혈압강하, 골수색전</td></tr>
<tr><td>POVL 위험</td><td>복와위 척추 수술, 저혈압·빈혈·장시간 동반 시</td></tr>
</table>
<div class="danger">지혈대 해제 직후 혈압 급강하·심정지 보고 — 단계적 해제 권고, 해제 전 혈량·혈압 최적화</div>
</div>

<div class="card srch">
<h2>과별 마취 한눈에 보기</h2>
<table class="tbl"><tr><th>과</th><th>핵심 위험</th><th>특별 고려</th></tr>
<tr><td>일반외과</td><td>역류·full stomach, 복강경 기복</td><td>RSI, 간기능 평가</td></tr>
<tr><td>안과</td><td>IOP↑, 안심반사(OCR)</td><td>케타민·Succ 회피, Atropine 준비</td></tr>
<tr><td>이비인후과</td><td>기도 공유, 레이저 화재</td><td>RAE/MLT/레이저 튜브, FiO₂&lt;30%</td></tr>
<tr><td>신경외과</td><td>뇌압·CPP, VAE(좌위)</td><td>과호기·만니톨, SSEP/MEP</td></tr>
<tr><td>산부인과</td><td>하대정맥 압박, 산후 출혈</td><td>좌측위 15°, 자궁수축제</td></tr>
<tr><td>흉부외과</td><td>단폐 환기 저산소</td><td>DLT, CPAP/PEEP</td></tr>
<tr><td>심장수술</td><td>CPB·헤파린·Protamine</td><td>TEE, ACT, 저체온</td></tr>
<tr><td>성형외과</td><td>미세순환, 지방색전</td><td>혈류 유지, 혈액희석</td></tr>
<tr><td>정형외과</td><td>지혈대·골시멘트·POVL</td><td>VTE 예방, 체위 주의</td></tr>
</table>
</div>
</div>

<!-- ===================== CARDIOVASCULAR ADVANCED ===================== -->
<div class="panel" data-panel="cv">
<div class="sft-alert" style="margin-bottom:8px">&#9888; <strong>참고용 — 임상적 판단을 대체하지 않으며, 특진의(담당 마취과 의사) 확인이 우선합니다.</strong></div>
<div class="note-box">심혈관계 약물 심화: 수용체 약리·카테콜아민 역학·혈역학 알고리즘·특수 상황·항부정맥·독성·상호작용</div>

<div class="section-title"><span class="lv lv-mid"></span>지속주입(CIV) 약물 — 효능 · 효과</div>
<div class="card">
<h2>약물별 작용 · 적응증 · 주의</h2>
<div class="calc-sub">약물명을 눌러 펼치면 작용 기전·적응증·주의사항이 나옵니다. 조제와 주입속도 계산은 <strong>약물계산 탭</strong>에 있습니다.</div>
<div class="ivm-tools"><input type="text" id="cvEffFilter" placeholder="약물명 검색" autocomplete="off"><span class="ivm-count" id="cvEffCount"></span></div>
</div>
<div id="cvEffList"></div>

<div class="section-title"><span class="lv lv-adv"></span>수용체 약리학</div>
<div class="card srch">
<h2>아드레날린성 수용체</h2>
<table class="tbl"><tr><th>수용체</th><th>위치</th><th>자극 효과</th><th>차단 효과</th></tr>
<tr><td>α1</td><td>말초 혈관 평활근</td><td>혈관수축→혈압↑</td><td>혈관이완→혈압↓</td></tr>
<tr><td>α2</td><td>중추신경·말단 전접합부</td><td>NE 분비↓→혈압↓·서맥·진정</td><td>NE 분비↑→혈압↑</td></tr>
<tr><td>β1</td><td>심장(심실·심방), 신장(JG세포)</td><td>수축력↑·심박수↑·전도↑·레닌↑</td><td>수축력↓·심박수↓</td></tr>
<tr><td>β2</td><td>기관지·혈관·자궁·간 평활근</td><td>기관지확장·혈관이완·자궁이완·당신생↑</td><td>기관지수축</td></tr>
<tr><td>DA1(D1)</td><td>신·장간막·뇌 혈관</td><td>혈관확장→신혈류↑</td><td>신혈류↓</td></tr>
<tr><td>DA2(D2)</td><td>교감신경 말단·중추</td><td>NE 분비↓</td><td>—</td></tr>
</table>
<h3>카테콜아민 수용체 친화도</h3>
<table class="tbl"><tr><th>약물</th><th>α1</th><th>α2</th><th>β1</th><th>β2</th><th>DA</th><th>임상 특징</th></tr>
<tr><td>Norepinephrine</td><td>+++</td><td>+++</td><td>++</td><td>±</td><td>–</td><td>강력 α→SVR↑·MAP↑. 약한 β1. 패혈증 1차 승압제</td></tr>
<tr><td>Epinephrine</td><td>+++</td><td>++</td><td>+++</td><td>++</td><td>–</td><td>용량 의존: 저용량 β, 고용량 α. 심정지·아나필락시스</td></tr>
<tr><td>Dopamine</td><td>+</td><td>+</td><td>++</td><td>+</td><td>+++</td><td>용량 의존 DA→β→α. 신혈류는 증거 미흡</td></tr>
<tr><td>Dobutamine</td><td>±</td><td>±</td><td>+++</td><td>+</td><td>–</td><td>β1 우세→수축력↑. 후부하↓ 경향</td></tr>
<tr><td>Isoproterenol</td><td>–</td><td>–</td><td>+++</td><td>+++</td><td>–</td><td>순수 β→심박수↑·혈관이완. 서맥·AV block</td></tr>
<tr><td>Phenylephrine</td><td>+++</td><td>±</td><td>–</td><td>–</td><td>–</td><td>순수 α1→SVR↑. 반사성 서맥. SVR↓ 저혈압</td></tr>
</table>
<div class="warn">Dopamine의 "신보호 효과(저용량 DA)": 다수의 대규모 연구(DOPPS, SOAP)에서 신기능 보호나 사망률 감소 입증되지 않음 → 예방적 저용량 dopamine 사용은 근거 없음</div>
</div>

<div class="card srch">
<h2>용량 의존성 카테콜아민 전환점</h2>
<h3>Dopamine 용량별 전환</h3>
<table class="tbl"><tr><th>용량</th><th>우세 수용체</th><th>작용</th></tr>
<tr><td>1–3 mcg/kg/min</td><td>DA1·DA2</td><td>신·장간막 혈관확장(이론상). NE 분비↓</td></tr>
<tr><td>3–7 mcg/kg/min</td><td>β1</td><td>수축력↑·심박수↑</td></tr>
<tr><td>7–20 mcg/kg/min</td><td>α1(β와 병행)</td><td>혈관수축→SVR↑·MAP↑</td></tr>
</table>
<h3>Epinephrine 용량별 전환</h3>
<table class="tbl"><tr><th>용량</th><th>우세 수용체</th><th>작용</th></tr>
<tr><td>0.01–0.05 mcg/kg/min</td><td>β2</td><td>혈관이완·기관지확장</td></tr>
<tr><td>0.05–0.1 mcg/kg/min</td><td>β1&gt;β2</td><td>수축력↑·심박수↑</td></tr>
<tr><td>0.1–0.5 mcg/kg/min</td><td>α1&gt;β</td><td>혈관수축→SVR↑·MAP↑ · 강력 승압, 장기 관류↓ 가능</td></tr>
</table>
<div class="tip">고용량 Epinephrine: α 효과 우세→장기 관류 감소, 젖산 상승 가능. 패혈증에서 NE 1차 권장</div>
</div>

<div class="card srch">
<h2>비카테콜아민성 승압제</h2>
<table class="tbl"><tr><th>약물</th><th>기전</th><th>장점</th><th>주의/단점</th></tr>
<tr><td>Vasopressin</td><td>V1 수용체 자극(비아드레날린성)</td><td>NE 저항성 저혈압, 패혈증 vasoplegia 보조</td><td>내장 허혈, 심근 허혈, 고나트륨혈증</td></tr>
<tr><td>Methylene Blue</td><td>NO–cGMP 경로 억제→혈관수축</td><td>NE 저항성 vasoplegia, 간이식 후 vasoplegia</td><td>MAOI 병용 금기, <strong>피부·소변 청색 착색</strong>, SpO₂ 낮게 오독</td></tr>
<tr><td>Hydroxocobalamin</td><td>NO 포획, 혈관수축</td><td>빈도 높은 vasoplegia, 화학물질 노출</td><td>피부·소변 적색, 광과민증, 화학검사 간섭</td></tr>
<tr><td>Angiotensin II</td><td>AT1 수용체 자극</td><td>분포성 쇼크(ATHOS-3), RAS 활성도 낮은 환자</td><td>혈전 위험, 고령자 주의</td></tr>
</table>
<div class="warn">Methylene Blue: 강력한 MAO 억제 → <em>항우울제(SSRI/SNRI), 항정신병약, <strong>리네졸리드(Linezolid)</strong> 등 MAOI 병용 시 치명적 세로토닌 증후군 위험</em>. 2주 내 MAOI 복용 병력 확인 필수</div>
</div>

<div class="section-title"><span class="lv lv-adv"></span>혈역학 기반 약물 알고리즘</div>
<div class="card srch">
<h2>CI(심박출량 지수) 중심 알고리즘</h2>
<p>심박출량(CO)과 전신혈관저항(SVR)의 조합으로 약물 선택. CO = SV × HR, SVR = (MAP−CVP)/CO × 80.</p>
<table class="tbl"><tr><th>CO/SVR 패턴</th><th>병태</th><th>1차 약물</th><th>보조</th></tr>
<tr><td>CO↓ / SVR↑ · 전부하↓</td><td><strong>저혈량 쇼크</strong></td><td>수액(정질 3:1 / 교질 1:1), 출혈 시 수혈</td><td>NE 는 일시적 가교로만</td></tr>
<tr><td>CO↓ / SVR↑ · 전부하↑</td><td><strong>심원성 쇼크 · 급성 심부전</strong><br><span class="sub2">보상성 혈관수축으로 SVR 은 올라갑니다</span></td><td>강심제(Dobutamine/Milrinone) + 필요 시 NE 로 관류압 확보</td><td>후부하↓(NTG/SNP), 이뇨제, 기계적 순환 보조</td></tr>
<tr><td>CO↑ 또는 정상 / SVR↓</td><td><strong>분포성 쇼크(패혈증·아나필락시스·vasoplegia)</strong></td><td>Norepinephrine(1차)</td><td>Vasopressin, Hydrocortisone</td></tr>
<tr><td>CO↓ / SVR↑ · 충만압 불일치</td><td><strong>폐쇄성 쇼크</strong>(심낭압전·긴장성 기흉·폐색전)</td><td>원인 해소가 최우선(배액·감압·재관류)</td><td>수액·승압은 가교</td></tr>
<tr><td>CO 정상 / SVR↑</td><td>고혈압·혈관수축</td><td>혈관확장제(NTG/Nicardipine)</td><td>β차단(빈맥 동반 시)</td></tr>
</table>
<div class="warn">쇼크의 네 유형 중 <strong>SVR 이 낮은 것은 분포성 쇼크뿐</strong>입니다 — 저혈량·심원성·폐쇄성은 모두 보상성으로 SVR 이 올라갑니다. 따라서 <strong>SVR↓ = 승압제, SVR↑ = 원인 교정 + 강심/전부하 조절</strong>이 큰 갈림길입니다.<br>CO↓ + SVR↑ 환자에게 순수 α1(Phenylephrine)을 쓰면 후부하가 더 올라가 CO 가 추가로 떨어집니다.</div>
</div>

<div class="card srch">
<h2>SVI 기반 약물 선택</h2>
<p>일회박출량 지수(SVI)와 전부하(예: PCWP)의 관계로 수액 vs 강심제 결정.</p>
<table class="tbl"><tr><th>SVI</th><th>전부하</th><th>해석</th><th>조치</th></tr>
<tr><td>낮음</td><td>낮음(CVP↓)</td><td>저혈량</td><td>수액(정질/교질), 출혈 시 수혈</td></tr>
<tr><td>낮음</td><td>높음/정상</td><td>수축력 저하·후부하↑</td><td>강심제(Dobutamine/Milrinone), 혈관확장제</td></tr>
<tr><td>정상/높음</td><td>높음(CVP↑)</td><td>과다수액·우심부전</td><td>이뇨제, 혈관확장제, 전부하 감소</td></tr>
<tr><td>낮음</td><td>높음</td><td>심부전</td><td>강심제+이뇨제+후부하↓</td></tr>
</table>
<div class="tip">수액 반응성 평가: 수액 투여 후 SV ≥10–11% 증가 시 반응성 있음. PPV/SVV &gt;13% 시 반응성 예측(양압환기·정상동율동 전제)</div>
</div>

<div class="card srch">
<h2>패혈증 혈역학 알고리즘 (Surviving Sepsis)</h2>
<ol><li><strong>초기 수액:</strong> 결정질 30mL/kg(3시간 이내, 환자별 개별화)</li><li><strong>승압제 1차:</strong> <em>Norepinephrine</em> — MAP ≥65mmHg 목표</li><li><strong>2차 약물:</strong> Vasopressin 0.03 unit/min(NE 고용량 시 보조, 단독 시작 아님)</li><li><strong>3차 약물:</strong> Epinephrine(Vasopressin+NE로 목표 미달 시)</li><li><strong>스테로이드:</strong> Hydrocortisone 200mg/day(수액+승압제로 안정 불가 시)</li><li><strong>수축력:</strong> 심기능 저하(CO↓/SV↑ 또는 지속 저혈압) 시 Dobutamine 또는 NE+Dobutamine</li></ol>
<div class="warn">Surviving Sepsis: NE가 1차 승압제. Dopamine은 부정맥 위험↑으로 1차 사용 지양(Vanek 등 대규모 연구)</div>
</div>

<div class="section-title"><span class="lv lv-adv"></span>특수 상황별 약물 선택</div>
<div class="card srch">
<h2>수술 중 저혈압 원인별 접근</h2>
<table class="tbl"><tr><th>원인</th><th>특징</th><th>1차 약물</th></tr>
<tr><td>저혈량</td><td>출혈·수액 부족, CVP↓, PPV↑</td><td>수액/수혈, Phenylephrine(일시적)</td></tr>
<tr><td>혈관확장(vasoplegia)</td><td>SVR↓, 패혈증·약물·염증</td><td>Norepinephrine, Vasopressin</td></tr>
<tr><td>심기능 저하</td><td>CO↓, SVR↑, 심부전</td><td>Dobutamine, Milrinone, Epinephrine</td></tr>
<tr><td>부정맥</td><td>빈맥/서맥, 불규칙</td><td>리듬 교정, Cardioversion, 약물</td></tr>
<tr><td>마취 과심도</td><td>과량, 유도 후 저혈압</td><td>수액, 승압제, 마취 감량</td></tr>
<tr><td>과민반응(아나필락시스)</td><td>갑작스런 저혈압·기관지경련·발진</td><td>Epinephrine(1차), 수액, H1/H2</td></tr>
<tr><td>기계적(체외순환)</td><td>CPB 중·후, 헤파린 반동</td><td>NE, 혈량·응고 교정</td></tr>
</table>
</div>

<div class="card srch">
<h2>폐동맥고혈압(PH) 관리</h2>
<table class="tbl"><tr><th>약물군</th><th>약물</th><th>기전</th><th>주의</th></tr>
<tr><td>NO 경로</td><td>Inhaled NO</td><td>cGMP↑→폐혈관이완</td><td>메트헤모글로빈혈증, 급단 시 반동</td></tr>
<tr><td>PDE5 억제제</td><td>Sildenafil</td><td>cGMP 분해 억제→지속 이완</td><td>전신 저혈압, NO 병용 시</td></tr>
<tr><td>프로스타사이클린 계열</td><td>Epoprostenol(PGI₂ · prostacyclin)</td><td>cAMP↑→폐혈관이완</td><td>전신 저혈압, platelet 억제</td></tr>
<tr><td>내피수축길항</td><td>Bosentan(ERA)</td><td>ET-A/B 길항</td><td>간 독성, 태아 독성</td></tr>
</table>
<div class="warn">폐동맥고혈압 + 우심부전: 전신 저혈압 주의. Inhaled NO는 폐 선택적 이완(전신 혈압 영향 적음). 좌심 전부하 감소 시 주의</div>
</div>

<div class="card srch">
<h2>오심·구토(PONV) 관리 — 심혈관 영향</h2>
<p>마취진료에서 자주 접하는 PONV 약물의 심혈관 영향 정리.</p>
<table class="tbl"><tr><th>약물</th><th>분류</th><th>심혈관 영향</th></tr>
<tr><td>Ondansetron</td><td>5-HT3 길항제</td><td>QT 연장(대량 시), 서맥(IV push)</td></tr>
<tr><td>Ramosetron(Nasea)</td><td>5-HT3 길항제</td><td>비교적 심혈관 안정</td></tr>
<tr><td>Dexamethasone</td><td>스테로이드</td><td>혈당↑, 혈압 경미↑</td></tr>
<tr><td>Metoclopramide</td><td>D2 길항제</td><td>소량 SVR↑ 가능, 추체외로증</td></tr>
<tr><td>Scopolamine</td><td>항콜린</td><td>서맥 교정, 빈맥·항콜린증후군(과량)</td></tr>
<tr><td>Droperidol</td><td>D2 길항제</td><td>QT 연장(FDA black box), 저혈압</td></tr>
</table>
<div class="danger">Ondansetron/Droperidol: QT 연장 위험 → 기존 QTc 연장·전해질 이상·항부정맥제 복용 환자에서 주의. 정맥 천천히 투여</div>
</div>

<div class="section-title"><span class="lv lv-adv"></span>항부정맥제 (Vaughan-Williams)</div>
<div class="card srch">
<h2>Vaughan-Williams 분류</h2>
<table class="tbl"><tr><th>Class</th><th>기전</th><th>약물</th><th>적응</th><th>주의</th></tr>
<tr><td>Ia</td><td>Na 채널 차단(중간)</td><td>Quinidine, Procainamide, Disopyramide</td><td>SVT·VT, 심방세동</td><td>QT 연장, torsades</td></tr>
<tr><td>Ib</td><td>Na 채널 차단(단축)</td><td>Lidocaine, Mexiletine, Phenytoin</td><td>심실성 부정맥(VT/VF)</td><td>저혈압·CNS</td></tr>
<tr><td>Ic</td><td>Na 채널 차단(강력)</td><td>Flecainide, Propafenone</td><td>SVT, 심방세동(구조적 심질환 금기)</td><td>전도 지연·proarrhythmia</td></tr>
<tr><td>II</td><td>β 차단</td><td>Esmolol, Metoprolol, Propranolol, Labetalol</td><td>SVT, 심박수 조절, 심근 허혈</td><td>서맥·기관지경련·저혈압</td></tr>
<tr><td>III</td><td>K 채널 차단(재분극 지연)</td><td>Amiodarone, Sotalol, Ibutilide, Dronedarone</td><td>VF/pulseless VT, 심방세동</td><td>QT 연장, 폐·갑상선 독성(Amiodarone)</td></tr>
<tr><td>IV</td><td>Ca 채널 차단(비-DHP)</td><td>Verapamil, Diltiazem</td><td>SVT, 심박수 조절</td><td>서맥·전도장애·저혈압·심부전 악화</td></tr>
</table>
<div class="tip">마취 중 응급 IV 항부정맥제: <strong>Lidocaine(Ib)</strong> 심실성, <strong>Amiodarone(III)</strong> VF/pulseless VT, <strong>Adenosine</strong> SVT(AV node 차단), <strong>β차단제(II)</strong> SVT·빈맥</td></div>
</div>

<div class="card srch">
<h2>ACLS 항부정맥 요약</h2>
<table class="tbl"><tr><th>리듬</th><th>1차</th><th>2차</th></tr>
<tr><td>VF/pulseless VT</td><td>Defib → CPR → Epinephrine 1mg q3-5min</td><td>Amiodarone 300mg→150mg, Lidocaine 대안</td></tr>
<tr><td>PEA/Asystole</td><td>CPR → Epinephrine 1mg q3-5min</td><td>가역 원인 5H5T 확인</td></tr>
<tr><td>안정형 SVT(좁 QRS)</td><td>Adenosine 6mg→12mg(빠른 push+flush)</td><td>Verapamil/Diltiazem, β차단제</td></tr>
<tr><td>안정형 VT(넓 QRS)</td><td>Amiodarone 150mg, Lidocaine</td><td>Sync cardioversion(불안정 시)</td></tr>
<tr><td>빈맥성 심방세동</td><td>β차단제/Diltiazem(심박수 조절)</td><td>Amiodarone(구조적 심질환), 항응고 평가</td></tr>
<tr><td>서맥</td><td>Atropine 0.5mg IV(최대 3mg)</td><td>Transcutaneous pacing, Epinephrine/Dopamine</td></tr>
</table>
<div class="warn">Torsades de Pointes: MgSO₄ 1–2g IV. QT 연장 약물(Ia, III)·저K·저Mg 확인</div>
</div>

<div class="card srch">
<h2>디지털스(Digoxin) 임상</h2>
<ul><li><strong>기전:</strong> Na-K ATPase 억제→세포내 Na↑→Na-Ca 교환↓→세포내 Ca↑→수축력↑. 부교감 자극→AV node 전도↓</li><li><strong>적응:</strong> 심방세동 심박수 조절(특히 심부전 동반), 경증 심부전</li><li><strong>독성:</strong> 시각장애(황색·녹색 시야, halos), 구역·구토, 부정맥(VT, AV block, PAT with block). <em>저K·저Mg·고Ca에서 독성↑</em></li><li><strong>치료역 좁음:</strong> 목표 혈중농도 <strong>0.5–0.9 ng/mL</strong> — 심방세동 심박수 조절에서도 <strong>1.2 ng/mL 미만</strong>을 권장합니다. 정기적 농도 감시 필요</li></ul>
<div class="danger">Digoxin 독성: 저K·저Mg 교정, Digoxin antibody(Fab) 중증 시. Verapamil/Amiodarone/Quinidine 농도↑→독성 위험</div>
</div>

<div class="section-title"><span class="lv lv-adv"></span>약물 독성·상호작용</div>
<div class="card srch">
<h2>카테콜아민 부작용·독성</h2>
<table class="tbl"><tr><th>약물</th><th>주요 부작용</th><th>모니터링</th></tr>
<tr><td>Epinephrine</td><td>심박수↑·부정맥·말초 허혈·젖산↑(고용량), 고혈당, 저K</td><td>ECG, 젖산, 혈당, K</td></tr>
<tr><td>Norepinephrine</td><td>말초·내장 허혈, extravasation→괴사</td><td>주입 부위, 젖산, 말단 관류</td></tr>
<tr><td>Dopamine</td><td>부정맥(특히 빈맥), 구역·구토, 혈관외 유출 시 조직 괴사</td><td>ECG, 호흡</td></tr>
<tr><td>Dobutamine</td><td>빈맥, 부정맥, 허혈(관상동맥 환자), 과도한 혈압↑</td><td>ECG, 혈압</td></tr>
<tr><td>Milrinone</td><td>전신 저혈압, 혈소판감소(장기), 부정맥</td><td>혈압, 혈소판, ECG</td></tr>
<tr><td>Vasopressin</td><td>내장 허혈, 심근 허혈, 고나트륨혈증, 혈전</td><td>젖산, 심전도, Na</td></tr>
</table>
<div class="warn">카테콜아민 extravasation(혈관 외 누출): <em>Phentolamine 5–10mg in 10mL NS 국소 침윤</em> — α차단으로 혈관이완·조직 괴사 예방</div>
</div>

<div class="card srch">
<h2>MAOI 상호작용 (치명적)</h2>
<p>MAOI(Phenelzine, Tranylcypromine, Selegiline, Linezolid, Methylene Blue)는 카테콜아민 분해를 억제→간접작용 교감신경흥분제와 병용 시 <em>고혈압 발작 위험</em>.</p>
<table class="tbl"><tr><th>약물</th><th>MAOI와 상호작용</th><th>대체</th></tr>
<tr><td>Ephedrine</td><td><em>금기</em> — NE 방출 증폭→고혈압 발작</td><td>직접작용: Phenylephrine, NE</td></tr>
<tr><td>Phenylephrine(직접 α1)</td><td>비교적 안전(직접작용)</td><td>—</td></tr>
<tr><td>Norepinephrine(직접)</td><td>안전하나 효과 증폭 가능</td><td>소량 시작</td></tr>
<tr><td>Meperidine(Pethidine)</td><td><em>금기</em> — 세로토닌 증후군</td><td>Fentanyl, Morphine(신중)</td></tr>
<tr><td>간접작용 교감흥분제</td><td>전반적 금기</td><td>직접작용제 사용</td></tr>
</table>
<div class="danger">MAOI 복용 환자: 간접작용 교감흥분제(Ephedrine 등) 절대 금기. 직접작용제(Phenylephrine, NE) 소량부터 사용. Methylene Blue 투여 전 MAOI 병력 확인 필수</div>
</div>

<div class="card srch">
<h2>β차단제 관련 특수 상황</h2>
<h3>장기 β차단제 복용자 마취 시</h3>
<ul><li><strong>중단 원칙:</strong> 관상동맥질환·심부전 환자는 <em>중단 금지</em>(반동 빈맥·협심증·MI 위험). 수술 전날까지 유지</li><li><strong>서맥·저혈압:</strong> 마취 중 현저한 서맥 시 Atropine, 필요 시 Glucagon(β차단 역전, 1–5mg IV), Epinephrine</li><li><strong>β차단제 과량:</strong> 서맥·저혈압·AV block → <em>Glucagon이 1차 치료</em>(β 수용체 우회→cAMP↑), 고용량 Insulin–Glucose 요법</li></ul>
<div class="warn">Glucagon: β차단제 과량 시 1차 치료. 1–5mg IV bolus → 1–5mg/hr infusion. 구역·고혈당 부작용</div>
<h3>α/β 차단제 — 갈색세포종(Phaeochromocytoma)</h3>
<ul><li><strong>술전 준비:</strong> <em>α차단 먼저(Phenoxybenzamine/Doxazosin)</em> → 그 후 β차단(빈맥 조절). α차단 전 β차단 시 무저항 α 자극→고혈압 위기</li><li><strong>술중:</strong> 고혈압 발작 시 Phentolamine(α차단), Nicardipine; 빈맥 시 Esmolol(α차단 후). <em>MgSO₄</em> 카테콜아민 억제 보조</li></ul>
<div class="danger">갈색세포종: β차단제 단독 사용 금지(α 자극 우세→고혈압 위기). 반드시 α차단 선행</div>
</div>

<div class="card srch">
<h2>전해질 이상과 심혈관 약물</h2>
<table class="tbl"><tr><th>전해질</th><th>약물 영향</th><th>임상</th></tr>
<tr><td>저칼륨혈증</td><td>Digoxin 독성↑, 심실성 부정맥↑, QT 약물 위험↑</td><td>디기탈리스·항부정맥제 사용 전 K 교정</td></tr>
<tr><td>저마그네슘혈증</td><td>Torsades 위험↑, 저K 교정 저항</td><td>Torsades 시 MgSO₄ 1–2g IV</td></tr>
<tr><td>고칼륨혈증</td><td>서맥, QRS 확장, 심정지</td><td>Calcium gluconate(막안정), Insulin–Glucose, β2 agonist, Kayexalate</td></tr>
<tr><td>저칼슘혈증</td><td>수축력↓, QT 연장, 저혈압</td><td>대량수혈 시 citrate 독성→Ca gluconate</td></tr>
<tr><td>고칼슘혈증</td><td>QT 단축, 디지탈리스 감수성↑</td><td>수액·이뇨, Calcitonin, bisphosphonate</td></tr>
</table>
<div class="tip">고칼륨혈증 응급: <em>Calcium gluconate</em>가 즉각적 막안정(심정지 예방). 그 후 Insulin–Glucose(세포내 이동), β2 작용제(Albuterol), 중탄산(NaHCO₃). <strong>Kayexalate(양이온교환수지)는 작용이 느려 응급 치료가 아니며</strong>, 근본적 제거는 이뇨 또는 투석입니다.</div>
</div>

<div class="card srch">
<h2>심혈관 약물 — 임신 중 사용</h2>
<div class="wbox">아래 괄호 안 A·B·C·D 는 <strong>구 FDA 임신 카테고리</strong>입니다. FDA 는 <strong>2015년에 이 문자 등급을 폐지</strong>하고 서술형 표기(PLLR)로 바꾸었으므로, 참고용으로만 보시고 실제 판단은 최신 허가사항으로 확인하십시오.</div>
<table class="tbl"><tr><th>약물</th><th>임신 안전성</th><th>비고</th></tr>
<tr><td>Norepinephrine</td><td>주의(C)</td><td>자궁 혈류 감소 가능, 제왕절개 승압</td></tr>
<tr><td>Phenylephrine</td><td>안전(B/C)</td><td>제왕절개 저혈압 1차, 자궁 혈류 영향 적음</td></tr>
<tr><td>Ephedrine</td><td>안전(C)</td><td>전통적 1차 · <strong>태아 산증(fetal acidosis) 위험</strong>으로 최근에는 Phenylephrine 선호</td></tr>
<tr><td>Methyldopa</td><td>안전(B)</td><td>임신성 고혈압 1차 경구</td></tr>
<tr><td>Labetalol</td><td>안전(C)</td><td>임신성 고혈압, IV 응급</td></tr>
<tr><td>Hydralazine</td><td>안전(C)</td><td>임신성 고혈압 IV</td></tr>
<tr><td>MgSO₄</td><td>안전</td><td>자간전증·자간 1차, 항경련</td></tr>
<tr><td>ACEi/ARB</td><td><em>금기</em></td><td>태아 신손상·사망, 임신 전반 금기</td></tr>
</table>
<div class="danger">ACEi/ARB: 임신 중 금기(태아 신독성·사망). 임신 계획 시 중단 필수</div>
</div>

<div class="section-title"><span class="lv lv-adv"></span>수용체별 생리·약리학</div>
<div class="card srch">
<h2>α1 수용체 (α1-Adrenergic Receptor)</h2>
<h3>생리학</h3>
<ul><li><strong>신호전달:</strong> Gq 짝지음 → PLC(Phospholipase C) 활성화 → IP3·DAG 생성 → 세포내 Ca²⁺ 동원 → MLCK(myosin light-chain kinase) 활성화 → 평활근 수축</li><li><strong>분포:</strong> 말초 저항혈관(피부·점막·내장), 동맥·정맥 평활근, 방광괄약근, 간, 동공확대근</li><li><strong>자극 효과:</strong> 동맥·정맥 수축→SVR↑·전부하↑, 혈압↑, 방광괄약근 수축(배뇨 억제), 동공확대, 동공확대근 수축(산동)</li></ul>
<h3>약리학</h3>
<table class="tbl"><tr><th>구분</th><th>작용제</th><th>길항제</th></tr>
<tr><td>α1 자극</td><td>Phenylephrine(순수 α1), NE, Epinephrine(고용량)</td><td>—</td></tr>
<tr><td>α1 차단</td><td>—</td><td>Phentolamine(α1·α2), Prazosin(α1 선택), Tamsulosin(α1A), Phenoxybenzamine(비가역)</td></tr>
</table>
<div class="tip">α1 자극→혈관수축. 단, 폐혈관은 α1 자극으로 수축, β2 자극으로 이완 → 폐고혈압 시 α 자극 회피</div>
</div>

<div class="card srch">
<h2>α2 수용체 (α2-Adrenergic Receptor)</h2>
<h3>생리학</h3>
<ul><li><strong>신호전달:</strong> Gi 짝지음 → adenylate cyclase 억제 → cAMP↓ → Ca²⁺ 채널 억제</li><li><strong>분포:</strong> 교감신경 말단(전접합부 presynaptic), 중추신경(뇌간), 췌장 β세포, 혈소판</li><li><strong>전접합부 자극:</strong> NE 분비 억제(음성 되먹임) → 교감신경 활성↓</li><li><strong>중추 자극:</strong> 연수·청반 핵 → 교감신경 활성↓, 진정·진통·혈압↓·서맥</li><li><strong>췌장 β세포:</strong> insulin 분비 억제</li></ul>
<h3>약리학</h3>
<table class="tbl"><tr><th>구분</th><th>약물</th><th>임상</th></tr>
<tr><td>α2 자극(중추)</td><td>Clonidine, Dexmedetomidine, Guanfacine</td><td>혈압강하, 진정, 진통, 마취약 절감, 금단 증상 조절</td></tr>
<tr><td>α2 자극(말초)</td><td>—</td><td>전접합부 NE 분비↓</td></tr>
<tr><td>α2 차단</td><td>Yohimbine, Phentolamine</td><td>α2 차단→NE 분비↑(음성 되먹임 제거), 혈압↑·빈맥</td></tr>
</table>
<div class="warn">Clonidine 급단: 반동성 고혈압(NE 분비 폭증). 마취 전 복용 중단 금지. Dexmedetomidine: α2A 아형 선택→진정·진통, 호흡억제 적음, 서맥·저혈압 주의</div>
</div>

<div class="card srch">
<h2>β1 수용체 (β1-Adrenergic Receptor)</h2>
<h3>생리학</h3>
<ul><li><strong>신호전달:</strong> Gs 짝지음 → adenylate cyclase 활성화 → cAMP↑ → PKA(Protein Kinase A) 활성화 → L-type Ca²⁺ 채널 인산화·개방 → 세포내 Ca²⁺↑</li><li><strong>심장:</strong> <em>수축력(inotropy)↑</em>(심실·심방), <em>심박수(chronotropy)↑</em>(동결절), <em>전도속도(dromotropy)↑</em>(AV node), 이완율(lusitropy)↑</li><li><strong>신장:</strong> 방사구체(JG) 세포 자극 → <em>레닌 분비↑</em> → RAAS 활성화</li></ul>
<h3>약리학</h3>
<table class="tbl"><tr><th>구분</th><th>약물</th><th>임상</th></tr>
<tr><td>β1 자극</td><td>Dobutamine(β1&gt;β2), Isoproterenol(β1=β2), Dopamine(중간용량), NE(약한 β1)</td><td>심박출량↑, 심부전·심원성 쇼크</td></tr>
<tr><td>β1 차단</td><td>Metoprolol, Atenolol, Esmolol(초단시간), Bisoprolol, Nebivolol(NO 방출)</td><td>협심증·심부전·빈맥·고혈압, 술후 AF 예방</td></tr>
</table>
<div class="tip">β1 자극 시 cAMP↑→Ca²⁺↑→수축력↑. 심근 산소 소비↑(수축력·심박수), 관상동맥 질환 시 허혈 주의. β1 차단은 심부전에서 사망률 감소(상향조절된 β수용체 down-regulation)</div>
</div>

<div class="card srch">
<h2>β2 수용체 (β2-Adrenergic Receptor)</h2>
<h3>생리학</h3>
<ul><li><strong>신호전달:</strong> Gs 짝지음 → cAMP↑ → PKA → 평활근 이완(Ca²⁺ 펌프 활성화·근소포체 Ca²⁺ 재흡수)</li><li><strong>분포:</strong> 기관지 평활근, 골격근 혈관, 자궁, 간, 비만세포</li><li><strong>자극 효과:</strong> <em>기관지확장</em>, 혈관이완(근육·관상동맥), 자궁이완(tocolysis), <strong>글리코겐 분해(glycogenolysis)</strong>→혈당↑, K⁺ 세포내 이동(일시적 저K), 비만세포 매개물질 분비 억제</li></ul>
<h3>약리학</h3>
<table class="tbl"><tr><th>구분</th><th>약물</th><th>임상</th></tr>
<tr><td>β2 자극</td><td>Salbutamol(Albuterol), Terbutaline, Salmeterol(장시간), Formoterol, Ritodrine(자궁이완)</td><td>기관지천식·COPD, 조기진통 억제, 고칼륨혈증(K⁺ 세포내 이동)</td></tr>
<tr><td>β2 차단(비선택)</td><td>Propranolol, Timolol</td><td>기관지수축 위험→천식 금기</td></tr>
</table>
<div class="warn">β2 자극 시 일시적 저칼륨혈증(K⁺ 세포내 이동). Salbutamol은 고칼륨혈증 응급 치료에 활용. β2 차단(비선택 β차단제)은 천식·COPD 금기</div>
</div>

<div class="card srch">
<h2>도파민 수용체 (DA1·DA2)</h2>
<h3>생리학</h3>
<ul><li><strong>DA1(D1):</strong> Gs 짝지음 → cAMP↑ → 신·장간막·뇌 혈관 평활근 이완 → <em>신혈류↑·사구체여과↑·이뇨</em></li><li><strong>DA2(D2):</strong> Gi 짝지음 → cAMP↓ → 교감신경 말단(전접합부) NE 분비↓, 뇌하수체 prolactin 분비 억제, 구역유발(CTZ 자극)</li></ul>
<h3>약리학</h3>
<table class="tbl"><tr><th>용량</th><th>우세 수용체</th><th>임상 효과</th></tr>
<tr><td>1–3 mcg/kg/min</td><td>DA1·DA2</td><td>신·장간막 혈관확장(이론상), NE 분비↓</td></tr>
<tr><td>3–7 mcg/kg/min</td><td>β1</td><td>수축력↑·심박수↑</td></tr>
<tr><td>&gt;7 mcg/kg/min</td><td>α1</td><td>혈관수축→SVR↑</td></tr>
</table>
<div class="danger">저용량 Dopamine "신보호": 대규모 연구(DOPPS·SOAP)에서 신기능 보호·사망률 감소 입증되지 않음 → 근거 없는 예방적 사용 지양</div>
</div>

<div class="card srch">
<h2>M 수용체 (무스카린성)</h2>
<h3>생리학</h3>
<ul><li><strong>신호전달:</strong> M2(Gi, 심장), M3(Gq, 분비·평활근)</li><li><strong>부교감 자극:</strong> 동결절 서맥(M2), AV node 전도↓, 분비선 자극(타액·기도·위산), 기관지·장·방광 수축(M3), 동공수축</li></ul>
<h3>약리학</h3>
<table class="tbl"><tr><th>구분</th><th>약물</th><th>임상</th></tr>
<tr><td>항콜린(차단)</td><td>Atropine, Glycopyrrolate, Scopolamine</td><td>서맥 교정, 분비 감소, 진정(Scopolamine), 전투약</td></tr>
<tr><td>콜린 자극</td><td>Neostigmine(간접), Edrophonium, Echothiophate</td><td>근이완 역전(간접), 중증근무력증</td></tr>
</table>
<div class="warn">Neostigmine 역전: 간접 작용(아세틸콜린에스테라제 억제)→M 자극 부작용(서맥·분비↑·기관지수축) → <em>반드시 항콜린(Glycopyrrolate/Atropine) 병용</em>. 최소 TOF count 2–4 이상에서 투여</div>
</div>

<div class="card srch">
<h2>혈관활성 수용체 비교 한눈에</h2>
<table class="tbl"><tr><th>수용체</th><th>G 단백질</th><th>2nd messenger</th><th>혈관 효과</th><th>주요 자극제</th></tr>
<tr><td>α1</td><td>Gq</td><td>IP3/DAG, Ca²⁺↑</td><td>수축(SVR↑)</td><td>Phenylephrine, NE</td></tr>
<tr><td>α2</td><td>Gi</td><td>cAMP↓</td><td>간접 이완(NE↓)</td><td>Dexmedetomidine, Clonidine</td></tr>
<tr><td>β1</td><td>Gs</td><td>cAMP↑, Ca²⁺↑</td><td>심수축↑(혈관 무관)</td><td>Dobutamine</td></tr>
<tr><td>β2</td><td>Gs</td><td>cAMP↑, Ca²⁺↓</td><td>이완(SVR↓)</td><td>Salbutamol</td></tr>
<tr><td>DA1</td><td>Gs</td><td>cAMP↑</td><td>신·장간막 이완</td><td>Dopamine(저용량)</td></tr>
<tr><td>V1(바소프레신)</td><td>Gq</td><td>IP3/DAG, Ca²⁺↑</td><td>수축(SVR↑)</td><td>Vasopressin</td></tr>
<tr><td>V2</td><td>Gs</td><td>cAMP↑</td><td>수분재흡수(집합관)</td><td>Desmopressin</td></tr>
<tr><td>M2</td><td>Gi</td><td>cAMP↓</td><td>서맥(심장)</td><td>Neostigmine(간접)</td></tr>
<tr><td>M3</td><td>Gq</td><td>IP3/DAG, Ca²⁺↑</td><td>수축(기관지·장)</td><td>—</td></tr>
</table>
</div>

<div class="section-title"><span class="lv lv-adv"></span>심부전 치료</div>
<div class="card srch">
<h2>심부전 병태생리</h2>
<p>심부전은 심장의 펌프 기능 저하로 조직 관류 요구를 충족하지 못하는 증후군. 좌심실 수축기능 저하(HFrEF, EF≤40%), 보존(EF≥50%, HFpEF), 경감소(HFmrEF, 41–49%)로 분류.</p>
<h3>대응 기전(Compensation) → 악순환</h3>
<ul><li><strong>RAAS 활성화:</strong> 신혈류↓→레닌↑→Angiotensin II↑·알도스테론↑ → 혈관수축·수분저류→전부하↑, 심근비대·섬유화</li><li><strong>교감신경 활성화:</strong> 수축력↑·심박수↑(초기 보상) → 장기적 β수용체 down-regulation·심근 산소 소비↑·부정맥·사망률↑</li><li><strong>ADH(바소프레신) ↑:</strong> 수분저류·혈관수축 → 전부하↑·후부하↑</li><li><strong>이완기 말 압력↑:</strong> 폐울혈(좌심), 말초 부종(우심), 빈혈·신기능 악화</li></ul>
<div class="warn">보상 기전이 초기엔 혈류 유지에 도움되나, 장기적으론 심장 부담↑→리모델링·사망률↑ → <em>사망률 개선 약물(RAAS/β차단)이 치료의 핵심</em></div>
</div>

<div class="card srch">
<h2>HFrEF(박출률 감소 심부전) 치료 4대 기둥</h2>
<div class="calc-sub">GDMT = Guideline-Directed Medical Therapy, 지침 기반 약물치료</div>
<table class="tbl"><tr><th>약물군</th><th>약물</th><th>기전</th><th>사망률 효과</th></tr>
<tr><td>ARNI</td><td>Sacubitril/Valsartan</td><td>네필리신 억제(ANP·BNP↑) + AT1 차단</td><td>↓(ACEi/ARB 대비 우월)</td></tr>
<tr><td>β차단제</td><td>Carvedilol, Metoprolol succinate, Bisoprolol</td><td>교감신경 활성↓, 상향 β수용체 down-regulation 개선</td><td>↓</td></tr>
<tr><td>MRA</td><td>Spironolactone, Eplerenone</td><td>알도스테론 길항, 심근 섬유화↓</td><td>↓</td></tr>
<tr><td>SGLT2 억제제</td><td>Dapagliflozin, Empagliflozin</td><td>Na·포도당 배설↑, 심근 대사 개선</td><td>↓(HFpEF에도 유효)</td></tr>
</table>
<h3>추가 약물</h3>
<ul><li><strong>ACEi/ARB:</strong> ARNI 불가 시 1차. RAAS 차단, 사망률↓</li><li><strong>Hydralazine + Nitrate:</strong> 흑인·ACEi 불내증 시, 후부하·전부하↓</li><li><strong>Loop 이뇨제(Furosemide):</strong> 울혈 증상 완화(사망률 개선 아님)</li><li><strong>Digoxin:</strong> 심박수 조절·입원 감소(사망률 중립)</li><li><strong>이바브라딘(Ivabradine):</strong> 동결절 If 채널 억제→심박수↓(동성 리듬·EF≤35%·HR≥70)</li></ul>
<div class="tip">순서·가감: ARNI+β차단+MRA+SGLT2i 4종 병용이 목표. 기저 질환·혈압·신기능에 따라 조절. Loop 이뇨제는 증상 관리용</div>
</div>

<div class="card srch">
<h2>급성 심부전·심원성 쇼크</h2>
<h3>급성 비대상성 심부전 — 전부하·후부하·수축력 교정</h3>
<table class="tbl"><tr><th>목표</th><th>약물·조치</th><th>기전</th></tr>
<tr><td>전부하↓</td><td>Loop 이뇨제(Furosemide), Nitrate(NTG)</td><td>수분 제거·정맥확장→폐울혈 완화</td></tr>
<tr><td>후부하↓</td><td>Nitrate, Nicardipine, ACEi/ARB</td><td>동·정맥 확장→SVR↓</td></tr>
<tr><td>수축력↑</td><td>Dobutamine(β1), Milrinone(PDE3), Levosimendan(Ca²⁺ 감수성↑)</td><td>cAMP↑ 또는 수축단백 감수성↑</td></tr>
<tr><td>관류압↑(쇼크)</td><td>Norepinephrine, Epinephrine, Dopamine</td><td>α1→SVR↑·MAP↑, β1→수축력↑</td></tr>
<tr><td>기계적 순환 보조</td><td>IABP, Impella, ECMO, LVAD</td><td>심장 부담 감소·관류 유지</td></tr>
</table>
<h3>심원성 쇼크 약물 전략</h3>
<ul><li><strong>1차 승압:</strong> Norepinephrine(Dopamine 대비 부정맥↓·사망률↓, SOAP II)</li><li><strong>수축력:</strong> Dobutamine(CO↑) 또는 Milrinone(후부하↓·폐혈관저항↓)</li><li><strong>혼합:</strong> NE + Dobutamine 또는 Epinephrine 단독(중증)</li><li><strong>주의:</strong> 순수 α1(Phenylephrine)은 CO↓ 위험→회피. Milrinone은 저혈압 주의</li></ul>
<div class="danger">심원성 쇼크에서 Dobutamine 단독 사용 시 저혈압(β2 혈관이완) 위험 → NE 병행 권장. Milrinone: 혈관이완(후부하↓) 효과로 저혈압 유발 가능</div>
</div>

<div class="card srch">
<h2>HFpEF(수축력 보존) 치료</h2>
<ul><li><strong>이완 장애:</strong> 충만압↑, 심실 경직성↑. 이뇨제로 울혈 완화(전부하 최적화, 과도한 감소 회피)</li><li><strong>혈압 조절:</strong> 고혈압 동반 시 철저히(전부하·후부하↓)</li><li><strong>부정맥 관리:</strong> 심방세동 빈발→심박수 조절(β차단·Diltiazem) 또는 리듬 조절</li><li><strong>SGLT2 억제제:</strong> HFpEF에서 사망·입원 감소 입증(EMPEROR-Preserved, DELIVER)</li><li><strong>관상동맥 질환:</strong> 재관류, 허혈 교정</li><li><strong>원인 치료:</strong> 비만·당뇨·수면무호흡 관리</li></ul>
<div class="warn">HFpEF에서 이뇨 과잉 시 전부하 과도 감소→CO↓ 주의. 심박수 조절이 이완기 충만에 중요(너무 빠르면 충만↓)</div>
</div>

<div class="card srch">
<h2>마취 중 심부전 환자 관리</h2>
<table class="tbl"><tr><th>항목</th><th>주의점</th></tr>
<tr><td>수술 전 평가</td><td>EF·NT-proBNP·NYHA class, 최근 입원력, GDMT 최적화 여부</td></tr>
<tr><td>약물 중단</td><td>ACEi/ARB: 혈압 저하 위험 시 아침 생략. β차단·MRA: <em>중단 금지</em>(반동 빈맥·악화). 이뇨제: 전날 감량 고려</td></tr>
<tr><td>유도</td><td>Etomidate(혈역학 안정), 저용량·점진적. Propofol·Thiopental 저혈압 주의. Ketamine(간접 교감)은 심원성 쇼크 시 신중</td></tr>
<tr><td>유지</td><td>흡입제 약한 수축력↓, 혈관이완 저혈압 주의. TIVA(Propofol-Opioid) 선호 가능. 근이완: 약물 상호작용 확인</td></tr>
<tr><td>혈역학 모니터</td><td>IBP(침습), CVP, 심한 경우 Swan-Ganz/TEE. PPV/SVV로 수액 반응성 평가</td></tr>
<tr><td>수액</td><td>목표지향(GDT), 과잉 회피(폐울혈). 정질 3:1 또는 교질, 출혈 시 수혈</td></tr>
<tr><td>승압·강심</td><td>NE+Dobutamine/Milrinone. Phenylephrine 회피(후부하↑→CO↓). Milrinone: 폐동맥고혈압 동반 시 유용</td></tr>
<tr><td>술중 부정맥</td><td>AF 빈발(특히 심장수술) → 심박수 조절(β차단·Amiodarone), 항응고 평가</td></tr>
</table>
</div>

<div class="section-title"><span class="lv lv-adv"></span>부정맥 치료</div>
<div class="card srch">
<h2>상심실성 부정맥 (Supraventricular)</h2>
<h3>발작성 상심실성 빈맥 (PSVT, Paroxysmal SupraVentricular Tachycardia)</h3>
<ul><li><strong>기전:</strong> AV node 재진입(AVNRT, 60%), 부가경로(AVRT, WPW)</li><li><strong>1차:</strong> <em>Adenosine 6mg 빠른 push + 생리식염수 flush</em> → 불응 시 <strong>12mg 1회 추가</strong>. AV node 일시적 차단으로 재진입 회로를 끊습니다 <span class="sub2">(2020 AHA 이후 3차 12mg 은 삭제)</span></li><li><strong>대체:</strong> Verapamil/Diltiazem(비-DHP Ca차단), β차단제. 불안정 시 동기화 카디오버전</li></ul>
<h3>심방세동 (Atrial Fibrillation)</h3>
<table class="tbl"><tr><th>전략</th><th>약물·조치</th><th>비고</th></tr>
<tr><td>심박수 조절(rate)</td><td>β차단제(Metoprolol), 비-DHP Ca차단(Diltiazem/Verapamil), Digoxin(부동 시)</td><td>안정 환자 1차. 목표 HR&lt;110(무증상) 또는 &lt;80(증상)</td></tr>
<tr><td>리듬 조절(rhythm)</td><td>Amiodarone, Flecainide, Propafenone, Ibutilide, Sotalol</td><td>발작 48h↑ 또는 항응고 필요 시 전기적 카디오버전</td></tr>
<tr><td>항응고</td><td>CHA₂DS₂-VASc 점수: ≥2 남/≥3 여 → 항응고(Warfarin/DOAC). 48h↑ 미항응고 시 TEE 확인</td><td> cardioversion 전 3주·후 4주 항응고</td></tr>
</table>
<div class="warn">WPW + AF: <em>AV node 차단제(Verapamil/Adenosine/Digoxin) 금기</em> → 부가경로 전도 증폭→VF 위험. Procainamide 또는 동기화 카디오버전 사용</div>
<h3>심방조동 (Atrial Flutter)</h3>
<ul><li>심박수 조절·리듬 조절 원칙은 AF와 유사</li><li>Ibutilide 카디오버전 효과적(주의: QT 연장·Torsades)</li><li>동기화 카디오버전(에너지 낮음, 50J 이하도 가능)</li></ul>
</div>

<div class="card srch">
<h2>심실성 부정맥</h2>
<h3>심실성 기외수축 (PVC)</h3>
<ul><li>무증상·구조적 심질환 없음: 치료 불필요. β차단제(증상·빈도 시)</li><li>구조적 심질환: 원인 치료(허혈·전해질), β차단·Amiodarone</li></ul>
<h3>심실빈맥 (VT) — 안정형</h3>
<ul><li><strong>1차:</strong> <em>Amiodarone 150mg IV over 10min</em> → 유지 1mg/min×6h→0.5mg/min. 또는 Lidocaine 1–1.5mg/kg</li><li><strong>대체:</strong> Procainamide, Sotalol</li><li>불안정(저혈압·의식변화·허혈) → <em>동기화 카디오버전</em></li></ul>
<h3>VF/pulseless VT</h3>
<ul><li><strong>ACLS:</strong> CPR → <em>전기충격(Defib, 비동기)</em> → CPR 2분 → Epinephrine 1mg → 충격 → Amiodarone 300mg→150mg</li><li>가역 원인 5H5T 확인</li></ul>
<div class="danger">TdP(Torsades): MgSO₄ 1–2g IV(1차), QT 연장 약물 중단, K·Mg 교정, 심박조율(overdrive pacing) 고려</div>
</div>

<div class="card srch">
<h2>서맥성 부정맥</h2>
<table class="tbl"><tr><th>원인</th><th>약물·조치</th></tr>
<tr><td>증상성 동서맥</td><td>Atropine 0.5mg IV(최대 3mg), 불응 시 경피심박조율, Epinephrine/Dopamine</td></tr>
<tr><td>2도 AV block(Mobitz I)</td><td>안정 시 관찰, 증상 시 Atropine</td></tr>
<tr><td>2도 AV block(Mobitz II)/3도</td><td>심박조율(pacing) 1차, Atropine 효과 제한적</td></tr>
<tr><td>약물성(β차단·Ca차단·Digoxin)</td><td>약물 중단, 길항제: Glucagon(β차단), Ca(이온화), Digoxin Fab</td></tr>
</table>
<div class="tip">Atropine: 증상성 서맥 1차. Mobitz II/3도 AV block에서는 효과 제한적 → 심박조율(pacing) 준비. 마취 중 일시적 서맥은 약물·수술 자극(복막·안심반사 등) 원인 확인</div>
</div>

<div class="card srch">
<h2>부정맥 치료약 — 시너지·부작용 요약</h2>
<table class="tbl"><tr><th>약물</th><th>기전</th><th>주요 부작용·주의</th></tr>
<tr><td>Adenosine</td><td>AV node 차단(초단시간)</td><td>일시적 무심박·기관지경련, 천식 주의. <strong>팔오금 등 굵은 말초정맥에 급속 push + 생리식염수 flush</strong>, 중심정맥으로 줄 때는 <strong>3mg 로 감량</strong></td></tr>
<tr><td>Amiodarone</td><td>K차단(III)+약한 Na·β·Ca차단</td><td>폐독성, 갑상선(저·고기능), QT 연장, 간독성, 광과민, →심장수술 후 AF 예방에도 사용</td></tr>
<tr><td>Lidocaine</td><td>Na 차단(Ib)</td><td>CNS(이명·경련), 저혈압, 심실성에 한정</td></tr>
<tr><td>Sotalol</td><td>K차단(III)+β차단(II)</td><td>QT 연장·TdP, 서맥·기관지경련</td></tr>
<tr><td>Ibutilide</td><td>K차단(III), 지속 활성 Na↑</td><td>QT 연장·TdP 위험(감시 필수)</td></tr>
<tr><td>MgSO₄</td><td>K채널·막안정</td><td>혈관이완·저혈압, 근이완 증폭, 호흡억제(고용량)</td></tr>
<tr><td>Verapamil/Diltiazem</td><td>Ca 차단(IV)</td><td>서맥·전도장애, 심부전 악화(수축력↓), WPW+AF 금기</td></tr>
<tr><td>β차단제</td><td>β차단(II)</td><td>서맥·기관지경련·저혈압, 심부전 급성 악화 위험(안정된 경우엔 사망률↓)</td></tr>
<tr><td>Digoxin</td><td>Na-K ATPase, AV node 부교감</td><td>독성(시각·구역·부정맥), 치료역 좁음, 저K·저Mg에서 독성↑</td></tr>
</table>
<div class="warn">Amiodarone 마취 중 주의: 폐독성(장기 복용), 갑상선 기능 변화, CYP 억제→항응고(Warfarin)·디곡신 농도↑. 마취 전 갑상선·폐·간 기능 확인 권장</div>
</div>

<div class="section-title"><span class="lv lv-adv"></span>개심술(OHA) 응급상황</div>
<div class="card srch">
<h2>CPB 전(Pre-bypass) 응급</h2>
<h3>① 대동맥 삽관부 손상·파열</h3>
<ul><li><strong>상황:</strong> 대동맥 <strong>삽관(aortic cannulation)</strong> 시 출혈·혈종·파열. 특히 죽상경화·고령·고혈압 환자</li><li><strong>대응:</strong> 즉시 출혈 부위 압박, 혈압 강하(수축기 &lt;100mmHg), 외과적 봉합·보조. 수액·수혈 급속, 동종혈관편(graft) 고려</li><li><strong>마취:</strong> 대량출혈 대비—대구경 정맥로 2개, 빠른 수혈 장치(Rapid Infuser), MTP 준비. 혈압 조절로 출혈 속도 조절</li></ul>
<div class="warn">대동맥 조작 시 일과성 저혈압 흔함. 지속·중증 저혈압은 출혈·대동맥 박리·관류 이상 의심</div>
<h3>② 헤파린화 불충분 / HIT 의심</h3>
<ul><li><strong>상황:</strong> CPB 전 ACT(activated clotting time, 활성응고시간) 확인 시 <strong>목표(대개 480초) 미달</strong>, 또는 HIT 병력 환자</li><li><strong>HIT(Heparin-Induced Thrombocytopenia, 헤파린유발 혈소판감소증):</strong> 헤파린 노출 5–14일 후 혈소판↓·혈전. <em>헤파린 절대 금기</em></li><li><strong>대응:</strong> <em>Bivalirudin</em> 대체 항응고(직접 thrombin 억제제). ACT 목표 달성 확인, 혈전증 평가</li><li><strong>일반적 불충분:</strong> 추가 헤파린 bolus(50–100 unit/kg) 투여, ACT 재측정. AT-III 결핍 시 항트롬빈 보충</li></ul>
<h3>③ 삽관·도관 문제 — 부정위·혈전</h3>
<ul><li><strong>동맥 관류관 위치 이상:</strong> 혈압 파형 이상, 관류압 과도. 외과적 재삽관</li><li><strong>정맥배액관 문제:</strong> 배액 불량→혈량 감소. 위치 조정, 추가 관류</li><li><strong>공기 색전:</strong> 정맥관로 공기 유입—좌심·대동맥 공기 색전 위험. <em>관류관 점검·공기 제거(manifold priming) 필수</em></li></ul>
</div>

<div class="card srch">
<h2>CPB 중 응급</h2>
<h3>① 관류 불량 — 저관류·저산소</h3>
<table class="tbl"><tr><th>원인</th><th>징후</th><th>대응</th></tr>
<tr><td>관류압 낮음(공기·혈전·회로 문제)</td><td>MAP↓, SvO₂↓, 젖산↑</td><td>펌프 점검, 회로 공기 확인, 관류량↑, 혈압 목표 50–80mmHg</td></tr>
<tr><td>저산소(oxygenator 기능 저하)</td><td>PaO₂↓, SvO₂↓, 청색증</td><td>O₂ 유량↑, oxygenator 교체(급성 시), 혈액가스 반복</td></tr>
<tr><td>빈혈(혈액희석 과다)</td><td>Hct↓, SvO₂↓</td><td>RBC 수혈, 희석도 평가</td></tr>
</table>
<h3>② 급성 대동맥 차단(AC) 문제</h3>
<ul><li><strong>차단 불완전:</strong> 심근허혈·심정지 위험. ECG·TEE 확인, 재차단·냉각 심정액 투여</li><li><strong>차단부 손상·관내 혈전:</strong> 허혈·색전. 외과적 재확보, 관류 재개</li></ul>
<h3>③ 심정지 불량 / 심장 활동 재개</h3>
<ul><li><strong>심정지 안 됨:</strong> 차단 불충분·심정지액(cardioplegia) 불충분. 냉각·심정액 재투여</li><li><strong>CPB 중 심장 박동 재개(fibrillation):</strong> 허혈·전해질 이상. 제세동(내부 10–20J), K·Mg 교정, 차단 재확인</li></ul>
<div class="warn">CPB 중 SvO₂·혈액가스·혈압·체온·ACT·전해질 모니터링 필수. 이상 시 즉시 관류·산소·차단 상태 점검</div>
</div>

<div class="card srch">
<h2>재관류(Reperfusion) 응급</h2>
<h3>① 재관류 증후군(Reperfusion Syndrome)</h3>
<ul><li><strong>기전:</strong> 허혈 심근·장기 재관류 시 급성 혈류역학 변화—<em>저혈압·서맥·고칼륨·대사성 산증</em></li><li><strong>이유:</strong> 허혈 조직 K⁺·젖산·산성 대사산물 유리, 미세혈관 기능장애, 심근 스턴(stunning)</li><li><strong>대응:</strong> <em>Atropine</em>(서맥), <em>Epinephrine</em>(저혈압·수축력), <em>CaCl₂</em>(고칼륨·수축력), NaHCO₃(산증), 소량 배수. 저혈압 지속 시 NE·Vasopressin 고려</li></ul>
<h3>② 공기 색전(air embolism) — 대동맥 개방 시</h3>
<ul><li><strong>상황:</strong> 좌심·대동맥 공기 잔류 → 뇌·관상동맥 색전</li><li><strong>징후:</strong> 급성 저혈압·저산소·부정맥, TEE로 공기 관찰</li><li><strong>대응:</strong> <em>머리 낮춤(Trendelenburg)</em>, CPB 지속, 공기 배출(Venting), 산소화 유지. 뇌·심장 관류 우선</li></ul>
<div class="danger">재관류 전 최적화: K⁺·pH·Ca²⁺ 교정, 체온 회복, 혈량 확보. <em>Atropine·Epinephrine·CaCl₂ 미리 준비</em></div>
<h3>③ 출혈·응고장애</h3>
<ul><li><strong>원인:</strong> 헤파린 잔류, 응고인자 소모·희석, 혈소판 감소, 저체온·산증(lethal triad)</li><li><strong>대응:</strong> Protamine 길항(<strong>잔여 헤파린 100 unit 당 protamine 1~1.3mg</strong>), 혈소판·FFP·Cryoprecipitate 투여, TEG/ROTEM 기반 목표 수혈, 체온·pH 교정</li><li><strong>TXA:</strong> 출혈 감소(수술 전·중 투여)</li></ul>
</div>

<div class="card srch">
<h2>CPB 이탈(Weaning) 응급</h2>
<h3>① CPB 이탈 실패 — 심기능 부전</h3>
<table class="tbl"><tr><th>유형</th><th>특징</th><th>대응</th></tr>
<tr><td>좌심 부전</td><td>LA압↑, 폐울혈, TEE 좌심 기능↓</td><td>강심제(Dobutamine/Milrinone/Epinephrine), IABP/Impella 고려, 후부하↓(NTG)</td></tr>
<tr><td>우심 부전</td><td>RA압↑, PAP↑, TEE 우심 확장</td><td>Milrinone(폐혈관저항↓), Inhaled NO, NE(관류압), 우심 보조장치</td></tr>
<tr><td>양심 부전</td><td>CO↓·저혈압 지속</td><td>ECMO(V-A), 강심·승압 병행, 재 CPB 고려</td></tr>
</table>
<h3>② 부정맥 — VF/VT</h3>
<ul><li><strong>제세동:</strong> 내부 패들 10–20J 시작 → 에너지 증량</li><li><strong>약물:</strong> Amiodarone 150mg, Lidocaine 1mg/kg, MgSO₄(TdP 시)</li><li><strong>원인 교정:</strong> K·Mg·허혈·차단 잔류·공기 색전 확인</li></ul>
<h3>③ 서맥·전도장애</h3>
<ul><li>AV block 흔함(특히 판막 수술). <em>심박조율기(pacing)</em> wires 연결—심방·심실(A-V sequential) 조율</li><li>이뇨·혈량 최적화, Atropine(일시적), Epinephrine/Dopamine</li></ul>
<div class="warn">CPB 이탈 조건: 체온 ≥36°C, Hct ≥24%, K 4–5, pH 정상, MAP 안정, 리듬 안정. 이탈 후 혈역학·TEE로 평가</div>
</div>

<div class="card srch">
<h2>CPB 후(Post-bypass) 응급</h2>
<h3>① 급성 폐부종 / TRALI</h3>
<ul><li>좌심 부전·과수액·TRALI. 산소·PEEP·이뇨, 필요 시 재기관삽관</li></ul>
<h3>② 저체온·응고장애 지속</h3>
<ul><li>가온 장치(Forced-air warmer, 수액 가온), 체온 ≥36°C 목표. 응고 검사 반복, 혈액제제 보충</li></ul>
<h3>③ 심낭압전(Tamponade)</h3>
<ul><li><strong>징후:</strong> 저혈압·<strong>기이맥(pulsus paradoxus — 흡기 시 수축기압이 10mmHg 넘게 떨어짐)</strong>, CVP↑, TEE로 심낭 삼출. 흉관(drain) 폐쇄 확인</li><li><strong>대응:</strong> 흉관 개통, 재개흉(emergency resternotomy), 심낭 배액, 수액·승압</li></ul>
<h3>④ 대동맥 보조장치 문제</h3>
<ul><li>IABP(intra-aortic balloon pump, 대동맥내 풍선펌프): <strong>하지 허혈·대동맥 박리·풍선 파열·혈소판 감소</strong>. 기기 점검·위치 확인, 필요 시 제거</li></ul>
<h3>⑤ 신부전·혈색소뇨</h3>
<ul><li>용혈(hemolysis)·CPB 후 급성신손상(AKI). 소변량·크레아티닌 모니터, 수액·이뇨, 알칼리화(NaHCO₃)</li></ul>
</div>

<div class="card srch">
<h2>개심술 응급 — 한눈에</h2>
<table class="tbl"><tr><th>시기</th><th>대표 응급</th><th>1차 대응</th></tr>
<tr><td>CPB 전</td><td>대동맥 손상·출혈, HIT, 공기 색전</td><td>압박·혈압↓, Bivalirudin, 관류관 점검</td></tr>
<tr><td>CPB 중</td><td>관류 불량·저산소, 심박 재개</td><td>펌프·산소 점검, 제세동, 차단 재확인</td></tr>
<tr><td>재관류</td><td>재관류 증후군(저혈압·고K·산증)</td><td>Atropine·Epinephrine·CaCl₂, 소량 배수</td></tr>
<tr><td>CPB 이탈</td><td>심부전, VF/VT, AV block</td><td>강심·제세동·pacing, ECMO</td></tr>
<tr><td>CPB 후</td><td>심낭압전, 폐부종, 신부전</td><td>재개흉·배액, 산소·이뇨, 보조장치</td></tr>
</table>
<div class="danger">개심술 핵심: <em>혈역학·응고·체온·전해질</em> 4축 동시 관리. 응급 시 외과·마취·관류사 팀 즉각 소통</div>
</div>

<div class="section-title"><span class="lv lv-adv"></span>핵심 요약</div>
<div class="card srch">
<h2>심혈관 약물 빠른 참조</h2>
<table class="tbl"><tr><th>상황</th><th>1차 약물</th><th>핵심 기전</th></tr>
<tr><td>패혈증 저혈압</td><td>Norepinephrine</td><td>α1&gt;β1, SVR↑</td></tr>
<tr><td>심원성 쇼크</td><td>Epinephrine / Dobutamine+NE</td><td>β1 수축력↑ + α1</td></tr>
<tr><td>아나필락시스</td><td>Epinephrine IM 0.3–0.5mg</td><td>α1+β 전부작용</td></tr>
<tr><td>심정지(VF/pVT)</td><td>Epinephrine 1mg + Amiodarone</td><td>α1 관류압↑ + K channel</td></tr>
<tr><td>vasoplegia(NE저항)</td><td>Vasopressin, Methylene Blue</td><td>V1, NO 억제</td></tr>
<tr><td>서맥</td><td>Atropine 0.5mg</td><td>항콜린, AV node</td></tr>
<tr><td>SVT(좁QRS)</td><td>Adenosine 6→12mg</td><td>AV node 차단</td></tr>
<tr><td>Torsades</td><td>MgSO₄ 1–2g</td><td>K 채널·막안정</td></tr>
<tr><td>β차단제 과량</td><td>Glucagon 1–5mg</td><td>cAMP 직접↑</td></tr>
<tr><td>고칼륨심정지 예방</td><td>Calcium gluconate</td><td>막안정</td></tr>
<tr><td>국소마취제 전신독성<br><span class="sub2">LAST, Local Anesthetic Systemic Toxicity</span></td><td>20% 지질유탁액 1.5mL/kg</td><td>지질 흡착(lipid sink)</td></tr>
<tr><td>악성고열(MH)</td><td>Dantrolene 2.5mg/kg</td><td>RyR1 억제</td></tr>
<tr><td>갈색세포종 고혈압</td><td>Phentolamine(α차단 선행)</td><td>α1·α2 비선택 차단</td></tr>
<tr><td>간이식 재관류 저혈압</td><td>Epinephrine, CaCl₂, Atropine</td><td>고K·산증·서맥 교정</td></tr>
</table>
</div>
<div class="wbox">CV 참고 — Overgaard CB, Džavík V. <em>Circulation</em> 2008 (승압제·강심제 총설) &middot; Stoelting, <em>Pharmacology &amp; Physiology in Anesthetic Practice</em> 6th ed. &middot; Surviving Sepsis Campaign 2021 &middot; 2020 ACC/AHA 판막질환 지침 &middot; SNUH HIS 약품정보조회</div>
</div>

<!-- ===================== DRUG SEARCH ===================== -->
<div class="panel" data-panel="drug">
<div class="sft-alert" style="margin-bottom:8px">&#9888; <strong>참고용 — 임상적 판단을 대체하지 않으며, 특진의(담당 마취과 의사) 확인이 우선합니다.</strong></div>
<div class="note-box">약물 검색: 앱 내 통합 검색 + 외부 신뢰 약물 정보 사이트 연결. 검색어 입력 시 앱에 수록된 모든 약물 정보를 즉시 표시합니다.</div>

<div class="search-wrap" style="position:static;border:1px solid var(--border);border-radius:10px;margin-bottom:10px;padding:10px;">
<input type="text" id="drugSearchInput" placeholder="약물명 입력 (예: Propofol, Norepinephrine, Rocuronium...)" autocomplete="off" style="font-size:.95rem;">
</div>

<div id="drugSearchResults"></div>
<div class="no-results hidden" id="drugNoResults" style="padding:40px 20px;text-align:center;color:var(--muted);">해당 약물 정보가 없습니다. 외부 사이트에서 검색해 보세요.</div>

<div class="section-title">외부 약물 정보 사이트</div>
<div class="card">
<h2>외부 약물 검색 연결</h2>
<p style="font-size:.78rem;color:var(--muted);margin-bottom:10px;">아래 버튼을 누르면 각 사이트에서 약물 정보를 검색할 수 있습니다. (새 창으로 열립니다)</p>
<div style="display:grid;grid-template-columns:repeat(auto-fill,minmax(160px,1fr));gap:8px;">
<a href="https://www.drugs.com/" target="_blank" rel="noopener" style="display:block;padding:12px;background:var(--primary-light);border-radius:8px;text-align:center;text-decoration:none;color:var(--primary-dark);font-size:.8rem;font-weight:600;"><svg class="i-ic" viewBox="0 0 24 24"><rect x="2.6" y="8.4" width="18.8" height="7.2" rx="3.6" transform="rotate(-45 12 12)"/><path d="m9 9 6 6"/></svg> Drugs.com<br><span style="font-size:.66rem;font-weight:400;color:var(--muted);">영문 약물 정보</span></a>
<a href="https://dailymed.nlm.nih.gov/dailymed/" target="_blank" rel="noopener" style="display:block;padding:12px;background:var(--basic-l);border-radius:8px;text-align:center;text-decoration:none;color:var(--basic);font-size:.8rem;font-weight:600;"><svg class="i-ic" viewBox="0 0 24 24"><rect x="5" y="4.6" width="14" height="16" rx="2"/><path d="M9 4.6a1.5 1.5 0 0 1 1.5-1.5h3A1.5 1.5 0 0 1 15 4.6v.9H9z"/><path d="M8.8 11.6h6.4M8.8 15.2h6.4"/></svg> DailyMed (NIH)<br><span style="font-size:.66rem;font-weight:400;color:var(--muted);">미국 공식 약품설명서</span></a>
<a href="https://www.mims.com/" target="_blank" rel="noopener" style="display:block;padding:12px;background:var(--mid-l);border-radius:8px;text-align:center;text-decoration:none;color:var(--mid);font-size:.8rem;font-weight:600;"><svg class="i-ic" viewBox="0 0 24 24"><circle cx="12" cy="12" r="8.6"/><path d="M3.4 12h17.2"/><path d="M12 3.4c2.2 2.4 3.4 5.4 3.4 8.6S14.2 18.2 12 20.6c-2.2-2.4-3.4-5.4-3.4-8.6S9.8 5.8 12 3.4z"/></svg> MIMS<br><span style="font-size:.66rem;font-weight:400;color:var(--muted);">아시아 약물 정보</span></a>
<a href="https://www.rxlist.com/" target="_blank" rel="noopener" style="display:block;padding:12px;background:#fde8e8;border-radius:8px;text-align:center;text-decoration:none;color:#c0392b;font-size:.8rem;font-weight:600;"><svg class="i-ic" viewBox="0 0 24 24"><path d="M4 5.5A1.5 1.5 0 0 1 5.5 4H10a2 2 0 0 1 2 2v13a2 2 0 0 0-2-2H5.5A1.5 1.5 0 0 1 4 15.5z"/><path d="M20 5.5A1.5 1.5 0 0 0 18.5 4H14a2 2 0 0 0-2 2v13a2 2 0 0 1 2-2h4.5a1.5 1.5 0 0 0 1.5-1.5z"/></svg> RxList<br><span style="font-size:.66rem;font-weight:400;color:var(--muted);">처방약 정보</span></a>
<a href="https://www.medicines.org.uk/emc" target="_blank" rel="noopener" style="display:block;padding:12px;background:var(--adv-l);border-radius:8px;text-align:center;text-decoration:none;color:var(--adv);font-size:.8rem;font-weight:600;">🇬🇧 EMC (UK)<br><span style="font-size:.66rem;font-weight:400;color:var(--muted);">영국 약품설명서</span></a>
<a href="https://www.health.kr/" target="_blank" rel="noopener" style="display:block;padding:12px;background:#fff5e6;border-radius:8px;text-align:center;text-decoration:none;color:var(--accent);font-size:.8rem;font-weight:600;">🇰🇷 약학정보원<br><span style="font-size:.66rem;font-weight:400;color:var(--muted);">한국 약물 정보</span></a>
</div>
<div class="warn" style="margin-top:10px;">외부 사이트의 용량·적응은 해당 사이트의 최신 정보를 따르세요. 본 앱과 다를 수 있습니다.</div>
</div>

<div class="section-title">약물 카테고리 바로가기</div>
<div class="card">
<h2>마취과 핵심 약물 목록</h2>
<p style="font-size:.78rem;color:var(--muted);margin-bottom:8px;">아래 약물들은 본 앱에 수록되어 있습니다. 검색창에 약물명을 입력하면 상세 정보를 볼 수 있습니다.</p>
<table class="tbl"><tr><th>분류</th><th>약물</th></tr>
<tr><td>정맥마취제</td><td>Propofol, Thiopental, Etomidate, Ketamine, Midazolam, Remimazolam, Dexmedetomidine</td></tr>
<tr><td>흡입마취제</td><td>Sevoflurane, Desflurane, Isoflurane, N₂O</td></tr>
<tr><td>opioid</td><td>Fentanyl, Remifentanil, Sufentanil, Pethidine(Meperidine)</td></tr>
<tr><td>근이완제</td><td>Rocuronium, Vecuronium, Atracurium, cis-Atracurium, Succinylcholine</td></tr>
<tr><td>역전제</td><td>Sugammadex, Neostigmine, Naloxone, Flumazenil</td></tr>
<tr><td>승압제</td><td>Norepinephrine, Epinephrine, Phenylephrine, Vasopressin, Dopamine</td></tr>
<tr><td>강심제</td><td>Dobutamine, Milrinone, Isoproterenol, Digoxin, Calcium</td></tr>
<tr><td>혈관확장제</td><td>Nitroglycerin, Nitroprusside, Nicardipine</td></tr>
<tr><td>항부정맥제</td><td>Amiodarone, Lidocaine, Adenosine, Atropine, Verapamil, Diltiazem, Esmolol, Labetalol</td></tr>
<tr><td>국소마취제</td><td>Lidocaine, Bupivacaine, Ropivacaine, Mepivacaine</td></tr>
<tr><td>전해질</td><td>Ca gluconate, MgSO₄, NaHCO₃, NaCl 3%</td></tr>
<tr><td>지혈제</td><td>Tranexamic acid(TXA · 원내 500mg/5cc), Desmopressin</td></tr>
<tr><td>PONV</td><td>Ondansetron, Ramosetron, Dexamethasone, Droperidol</td></tr>
<tr><td>기타</td><td>Mannitol, Methylene Blue, Hydroxocobalamin, Lipid emulsion, Dantrolene, Glucagon</td></tr>
</table>
</div>
</div>

<!-- ===================== DRUG DOSE CALC ===================== -->
<div class="panel" data-panel="dose">
<div class="sft-alert" style="margin-bottom:8px">&#9888; <strong>참고용 — 임상적 판단을 대체하지 않으며, 특진의(담당 마취과 의사) 확인이 우선합니다.</strong></div>
<div class="weight-bar" style="position:static;">
<label>체중</label>
<input type="number" id="weight" value="60" min="1" max="300" step="1">
<span class="kbd">kg</span>
<div class="wquick">
<button data-w="3">3</button><button data-w="5">5</button><button data-w="10">10</button><button data-w="15">15</button><button data-w="50">50</button><button data-w="60">60</button><button data-w="70">70</button><button data-w="80">80</button>
</div>
</div>

<div class="pill-row" id="dosePills">
<span class="pill-btn on" data-dose="civtbl">응급약물 CIV 표</span>
<span class="pill-btn" data-dose="rop">Ropivacaine</span>
<span class="pill-btn" data-dose="prec">Dexmedetomidine</span>
<span class="pill-btn" data-dose="remi">Remimazolam</span>
<span class="pill-btn" data-dose="txa">TXA</span>
<span class="pill-btn" data-dose="civ">단일 약물 상세</span>
<span class="pill-btn" data-dose="ivmix">IV 희석 기준표</span>
</div>
<div id="dose-civ" class="dose-section" style="display:none">
<div class="card">
<h2>CIV 주입속도 계산</h2>
<div class="calc-sub">약물을 선택하면 단위·권장범위·기본 용량이 자동으로 설정됩니다. 목표 용량을 입력하면 주입속도(mL/hr)가 즉시 계산됩니다.</div>
<div class="ig1"><div><div class="ilbl">약물 선택 (조제 농도)</div>
<select id="civDrug"></select></div></div>
<details class="effbox" id="civEff">
<summary>효능 · 적응증 · 주의 <span class="sub2">— 눌러서 펼치기</span></summary>
<table class="tbl auto">
<tr><th style="width:26%">작용</th><td id="civEffM">—</td></tr>
<tr><th>적응증</th><td id="civEffI">—</td></tr>
<tr><th>주의 · 금기</th><td id="civEffW">—</td></tr></table>
</details>

<div class="mixform" id="civMixForm">
<div class="mixform-h">MIX · 조제 폼 &nbsp;—&nbsp; 실제 조제한 대로 넣으면 농도가 자동 계산됩니다</div>
<div class="mixform-row"><span class="mixform-k">표준 조제</span><span class="mixform-v" id="civMixRecipe">—</span></div>
<div class="mixform-row mixform-in"><span class="mixform-k">약물 총량<br><span class="mixform-hint">넣은 약의 양</span></span>
<span class="mixform-v"><input type="number" id="civAmt" inputmode="decimal" step="any" min="0">
<select id="civAmtUnit"><option value="mcg">mcg</option><option value="mg">mg</option><option value="g">g</option><option value="unit">unit</option></select></span></div>
<div class="mixform-row mixform-in"><span class="mixform-k">총 용액량<br><span class="mixform-hint">약 + 희석액 합계 (cc)</span></span>
<span class="mixform-v"><input type="number" id="civVol" inputmode="decimal" step="any" min="0.01">
<span class="mixform-cu">cc</span>
<button type="button" class="mixform-rst" id="civConcReset">↺ 표준 조제</button></span></div>
<div class="mixform-row mixform-in"><span class="mixform-k">조제 농도<br><span class="mixform-hint">직접 입력하면 역산</span></span>
<span class="mixform-v"><input type="number" id="civConcOut" inputmode="decimal" step="any" min="0">
<select id="civConcUnit"></select></span></div>
<div class="mixform-row mixform-alt"><span class="mixform-k"></span>
<span class="mixform-v"><span class="mixform-eq" id="civConcAlt">—</span></span></div>
<div class="mixform-row mixform-out"><span class="mixform-k">→ 조제</span>
<span class="mixform-v"><span class="mixform-conc" id="civRecipeOut">—</span></span></div>
<span class="hidden" id="civRawOut"></span><span class="hidden" id="civDilOut"></span>
<div class="mixform-warn" id="civConcWarn"></div>
</div>
<div class="twoway">
<div class="twoway-c"><div class="ilbl">목표 용량</div>
<input type="number" id="civDose" inputmode="decimal">
<div class="civ-unit" id="civUnit">—</div>
<div class="civ-range" id="civRange"></div></div>
<div class="twoway-x">⇄</div>
<div class="twoway-c"><div class="ilbl">주입 속도</div>
<input type="number" id="civRate" inputmode="decimal" step="any">
<div class="civ-unit">cc/hr <span class="sub2">(1 cc = 1 mL)</span></div>
<div class="civ-range">병동 속도로 역산 가능</div></div>
</div>
<div class="calc-box">
<div class="calc-lbl">계산 결과 <span class="civ-wt" id="civWt"></span></div>
<div class="calc-res" id="civRes">— <span class="calc-unit">mL/hr</span></div>
<div class="calc-note" id="civNote"></div>
</div>
<div class="loadbox" id="civLoadBox" style="display:none">
<div class="loadbox-h">Loading (초기 부하) — 이 약물은 loading 이 있습니다</div>
<div class="ig">
<div><div class="ilbl">Loading 용량</div><input type="number" id="civLoadDose" inputmode="decimal" step="any">
<div class="civ-unit" id="civLoadUnit">mcg/kg</div></div>
<div><div class="ilbl">투여 시간</div><input type="number" id="civLoadMin" inputmode="decimal" step="any">
<div class="civ-unit">분</div></div>
</div>
<div class="ig3">
<div class="calc-box"><div class="calc-lbl">총량</div><div class="calc-res" id="civLoadTot" style="font-size:1.05rem">–</div></div>
<div class="calc-box"><div class="calc-lbl">뽑을 양</div><div class="calc-res" id="civLoadVol" style="font-size:1.05rem">–</div></div>
<div class="calc-box"><div class="calc-lbl">펌프 속도</div><div class="calc-res" id="civLoadRate" style="font-size:1.05rem">–</div></div>
</div>
<div class="calc-note" id="civLoadNote"></div>
</div>



</div>
</div>



<div id="dose-prec" class="dose-section" style="display:none">
<div class="card">
<h2>Dexmedetomidine — Loading & Maintenance</h2>
<div class="calc-sub">제형: 400mcg/100mL (4mcg/cc) · 시린지 펌프로 원액 사용</div>
<div class="age-pills" id="precPills">
<button data-age="young" class="active">젊고 건강</button><button data-age="mid">60–70세</button><button data-age="old">70세 이상</button>
</div>
<div class="dose-info" id="precInfo" style="font-size:.74rem;color:var(--muted);"></div>
<div class="calc-box"><div class="calc-lbl">① Loading — ⏱️ 10분 타이머 필수</div>
<div class="prec-big" id="precLoadRate">— <span class="prec-bu">cc/hr</span> <span class="prec-bs">10분간</span></div>
<div class="prec-sub">펌프에 넣을 속도입니다. 10분 뒤 반드시 멈추고 유지 속도로 바꿉니다.</div>
<table class="tbl prec-tbl"><tr><td>처방 용량</td><td id="precLoadPerKg">—</td></tr>
<tr><td>총 투여량</td><td id="precLoadMcg">—</td></tr>
<tr><td>10분간 들어가는 양</td><td id="precLoadVol">—</td></tr></table>
<div class="calc-note" id="precLoadNote"></div>
</div>
<div class="calc-box"><div class="calc-lbl">② Maintenance — 지속 주입(CIV)</div>
<div class="prec-big" id="precConti">— <span class="prec-bu">cc/hr</span></div>
<div class="prec-sub">Loading 이 끝나면 이 속도로 유지합니다.</div>
<table class="tbl prec-tbl"><tr><td>처방 용량</td><td id="precContiPerKg">—</td></tr>
<tr><td>시간당 들어가는 양</td><td id="precContiMcg">—</td></tr></table>
<div class="calc-note" id="precContiSub"></div>
</div>
<div class="warn">⏱️ Loading 10분 타이머 필수 — 놓침 주의! Loading 후 반드시 maintenance 속도로 전환</div>
<div class="wbox">연령별 Loading 공식 (4mcg/cc 기준):<br>• 젊고 건강: 1mcg/kg loading → 주입속도 1.5 mL/kg/hr (10분간), 이후 0.15 mL/kg/hr CIV (0.6 mcg/kg/hr)<br>• 60-70세: 0.67mcg/kg loading → 주입속도 1.0 mL/kg/hr (10분간), 이후 0.1 mL/kg/hr CIV (0.4 mcg/kg/hr)<br>• 70세 이상: 0.5mcg/kg loading → 주입속도 0.75 mL/kg/hr (10분간), 이후 0.075 mL/kg/hr CIV (0.3 mcg/kg/hr)<br>범위: 0.2~0.7 mcg/kg/hr. 서맥·저혈압 주의. 반감기 2~3시간.</div>
</div>
</div>

<div id="dose-txa" class="dose-section" style="display:none">
<div class="card">
<h2>Tranexamic acid (트란자민)</h2>
<div class="wbox">원내 제형은 <strong>1ⓥ = 500mg / 5cc (원액 100mg/cc)</strong> 하나입니다. 아래 두 조제는 모두 이 바이알을 기준으로 계산됩니다.</div>
<div class="field" style="margin-bottom:8px;"><label>용액 제형</label>
<select id="txaMode"><option value="general">일반: 500mg/5cc 2ⓥ + NS 90cc = 100cc (10mg/cc)</option><option value="heart">Heart: 500mg/5cc 4ⓥ + NS 20cc = 40cc (50mg/cc)</option></select></div>
<div id="txaGeneral">
<div class="result-box"><span class="val" id="txaLoad">180</span><span class="unit">mL/hr</span><span class="kbd">· <strong>주입속도</strong> · Loading 10mg/kg · 20분</span><div class="sub" id="txaLoadSub"></div></div>
<div class="result-box"><span class="val" id="txaConti">6</span><span class="unit">mL/hr</span><span class="kbd">· 1mg/kg/hr · 수술 끝까지</span><div class="sub" id="txaContiSub"></div></div>
</div>
<div id="txaHeart" class="hidden">
<div class="result-box"><span class="val" id="txaHLoad">300</span><span class="unit">mg</span><span class="kbd">· <strong>유도 시 bolus</strong> (5mg/kg 기준)</span><div class="sub" id="txaHLoadSub"></div></div>
<div class="result-box"><span class="val" id="txaHPrime">200</span><span class="unit">mg</span><span class="kbd">· <strong>CPB circuit priming</strong> (1ⓥ 500mg 중 나머지)</span><div class="sub" id="txaHPrimeSub"></div></div>
<div class="result-box"><span class="val" id="txaHConti">5</span><span class="unit">mL/hr</span><span class="kbd">· <strong>주입속도</strong> · 5mg/kg/hr · <strong>sternum 닫을 때까지</strong></span><div class="sub" id="txaHContiSub"></div></div>
</div>
<div class="wbox">일반: 90ml NS에 500mg 2vial mix → 10mg/cc. Loading 10mg/kg 20분, 이후 1mg/kg/hr 수술 종료까지.<br><strong>Heart</strong>: 유도 시 <strong>5mg/kg bolus</strong> — 체중에 엄격하게 맞추기보다 <strong>250~300mg</strong> 정도로 투여하고, <strong>500mg/5cc 1ⓥ 중 남은 분량은 CPB circuit priming</strong> 으로 넣습니다.<br>
이후 유지는 <strong>5mg/kg/hr 로 sternum 닫을 때까지</strong> — 4ⓥ + NS 20cc = 40cc (50mg/cc) 로 조제합니다.</div>
</div>
</div>

<div id="dose-rop" class="dose-section" style="display:none">
<div class="card">
<h2>Ropivacaine 희석 계산</h2>
<div class="input-grid">
<div class="field"><label>만들 총량 (cc)</label><input type="number" id="ropTotal" value="40" min="1"></div>
<div class="field"><label>원하는 농도 (%)</label><input type="number" id="ropConc" value="0.25" step="0.05" min="0.05" max="0.75"></div>
</div>
<div class="result-box"><span class="val" id="ropRaw">13.3</span><span class="unit">cc 원액</span><span class="kbd"> + </span><span class="val" id="ropNs">26.7</span><span class="unit">cc NS</span><div class="sub" id="ropSub"></div></div>
<div class="wbox">원액 0.75% (7.5mg/ml). 공식: 원액cc = 총량 × 농도 ÷ 0.75, 나머지는 NS.</div>
<table class="drug-tbl"><tr><th>Block 종류</th><th>농도·용량</th><th>MIX (0.75% 원액 + NS)</th><th>Needle</th></tr>
<tr><td>Femoral nerve block (FNB) + Adductor canal block (ACB)</td><td>0.5% ropivacaine 10mL ×2</td><td>원액 6.7mL + NS 3.3mL = 10mL</td><td>Echoplex/Stimuplex 85mm, Contiplex(수목금) or E-cath(월화)</td></tr>
<tr><td>Fascia iliaca block (FIB/FICB) — S/A</td><td>2% lidocaine 20mL</td><td>—</td><td>Echoplex/Stimuplex 85mm</td></tr>
<tr><td>Fascia iliaca block (FIB/FICB) — G/A</td><td>0.25% ropivacaine 20mL ×2</td><td>원액 6.7mL + NS 13.3mL = 20mL</td><td>Echoplex/Stimuplex 85mm</td></tr>
<tr><td>Popliteal sciatic nerve block</td><td>0.5% bupivacaine 30mL</td><td>원액 20mL + NS 10mL = 30mL</td><td>Echoplex/Stimuplex 85mm</td></tr>
<tr><td>Brachial plexus block (Surgical block)</td><td>0.5% bupivacaine 30mL</td><td>원액 20mL + NS 10mL = 30mL</td><td>Axillary: 85mm, Other BPB: 50mm</td></tr>
<tr><td>Brachial plexus block (BPB + G/A)</td><td>0.5% ropivacaine 10mL ×1</td><td>원액 6.7mL + NS 3.3mL = 10mL</td><td>Echoplex/Stimuplex 50mm</td></tr>
<tr><td>TAP block (Transverse abdominis plane)</td><td>0.375% ropivacaine 20mL ×2</td><td>원액 10mL + NS 10mL = 20mL</td><td>Echoplex 85mm</td></tr>
</table>
<div class="wbox">Ropivacaine 7.5mg/ml 20ml (0.75% 원액) · <strong>IV 금지</strong>. 예) 0.75 : 30 = 0.2 : X → X = 8cc (총량 30cc 로 0.2% 만들 때)<br><br><strong>Shoulder BPB 준비</strong> — HFNC · BIS · BPB 약물 · DP set · Block용 needle · sedation 약물</div>
</div>
</div>

<div id="dose-civtbl" class="dose-section">
<div class="card">
<h2>응급약물 CIV 표</h2>
<div class="ct-wt"><span>체중</span><input type="number" id="ctWt" value="60" min="1" step="any" inputmode="decimal"><span>kg</span>
<button type="button" class="mixform-rst" id="ctReset">↺ 표준 농도로</button></div>
<div class="ct-legend">
<span class="ct-lg in">주황 = 입력값</span><span class="ct-lg out">초록 = 자동 계산</span>
<span class="ct-lg">농도를 바꾸면 MIX 방법이 함께 바뀝니다</span>
</div>
<div class="wbox">TIVA(정맥마취) 약물은 표 맨 아래에 있습니다. <strong>기본적으로 TCI(Target Controlled Infusion)가 가능한 경우 TCI 모드가 우선</strong>이며, 이 표의 Dose rate(mcg/kg/min 등) 방식은 TCI 모드를 쓸 수 없을 때 사용합니다. TCI 모드 — Propofol: Schnider/Marsh(성인) · Paedfusor(소아), Remifentanil: Minto(성인 전용, Effect-site 기준).</div>
</div>
<div id="ctList"></div>
</div>


<div id="dose-ivmix" class="dose-section" style="display:none">
<div class="card">
<h2>IV 약물 희석 · 투여 기준표</h2>
<div class="calc-sub">약품명을 눌러 펼치면 희석 방법 · 효능 · 주의사항이 나옵니다.</div>
<div class="ivm-tools">
<input type="text" id="ivmFilter" placeholder="약품명 · 적응증 검색" autocomplete="off">
<span class="ivm-count" id="ivmCount"></span>
</div>
<div class="ivm-key">
<span><strong>1 g</strong> = 1,000 mg</span><span><strong>1 mg</strong> = 1,000 mcg</span><span>0.1 mg = 100 mcg</span>
</div>
<div class="sft-alert"><strong>&#9888; 이 표는 병동 및 ICU 기준입니다.</strong> <strong>마취과에서 사용할 때는 반드시 특진의 확인</strong> 후 적용하십시오. 마취 중에는 같은 약도 조제 농도·투여 경로·속도가 다를 수 있습니다.</div>
<div class="ivm-rule">Bolus 투약에 관한 내용이 없는 약은 <strong>Bolus 투약 금지</strong>가 원칙입니다.</div>
</div>
<div id="ivmList"></div>
<div class="card">
<div class="sub2">참고문헌 — SNUH HIS 약품정보조회 · SNUH manual of medicine (2014) · Provider Manual of Korea Advanced Life Support (2017) · Micromedex</div>
</div>
</div>

<div id="dose-remi" class="dose-section" style="display:none">
<div class="card">
<h2>Remimazolam (레미마졸람) — 수면마취 / 전신마취</h2>
<div class="calc-sub">용도에 따라 용량 체계가 완전히 다릅니다. 아래에서 먼저 용도를 선택하세요.</div>

<div class="mixform">
<div class="mixform-h">조제</div>
<div class="mixform-row"><span class="mixform-k">표준 조제</span><span class="mixform-v">20mg + NS 20cc &nbsp;또는&nbsp; 50mg + NS 50cc = 1 mg/mL</span></div>
<div class="mixform-row mixform-in"><span class="mixform-k">최종 농도<br><span class="mixform-hint">다르게 조제했으면 수정</span></span>
<span class="mixform-v"><input type="number" id="remiConc" inputmode="decimal" step="any" min="0.01" value="1" data-def="1">
<span class="mixform-cu">mg/mL</span>
<button type="button" class="mixform-rst" id="remiConcRst">↺ 표준</button></span></div>
<div class="mixform-warn" id="remiConcWarn"></div>
</div>

<div class="pill-row" id="remiModes">
<span class="pill-btn on" data-remi="sed">수면마취 (진정)</span>
<span class="pill-btn" data-remi="ga">전신마취</span>
</div>

<!-- ══ 수면마취 ══ -->
<div id="remi-sed">
<div class="calc-box"><div class="calc-lbl">Loading — 체중과 무관한 <strong>고정 용량</strong></div>
<div class="ig"><div><div class="ilbl">Loading 용량</div>
<input type="number" id="remiSedLoad" inputmode="decimal" step="0.5" min="0.5" value="3">
<div class="civ-unit">mg</div><div class="civ-range">권장 2.5 ~ 5 mg · 1분 이상 천천히</div></div>
<div><div class="ilbl">주입량</div><div class="calc-res" id="remiSedLoadCc" style="font-size:1.15rem">— <span class="calc-unit">mL</span></div></div></div>
<div class="calc-note" id="remiSedLoadNote"></div>
</div>
<div class="wbox"><strong>체중으로 계산하지 않습니다.</strong> 약전 기준 환자군에 따라 <strong>2.5~5.0 mg</strong>, 부서에서는 상황에 따라 <strong>3~5 mg</strong>을 사용합니다.<br>
<strong>고위험군은 낮은 용량(2.5mg 쪽)</strong>으로 시작합니다 — 고령, ASA III~IV, 저체중, 심폐기능 저하, 간기능 저하(Child-Pugh C), 중추신경 억제제 병용.<br>
<strong>나이에 따라 감수성이 크게 다릅니다</strong> — 같은 용량에도 반응이 달라지므로 반응을 보며 적정합니다.</div>
<div class="calc-box"><div class="calc-lbl">Maintenance — 0.2 ~ 1.0 mg/kg/h</div>
<div class="ig"><div><div class="ilbl">목표 용량</div>
<input type="number" id="remiSedRate" inputmode="decimal" step="0.05" min="0.05" value="0.3">
<div class="civ-unit">mg/kg/h</div><div class="civ-range">권장 0.2 ~ 1.0</div></div>
<div><div class="ilbl">주입 속도</div><div class="calc-res" id="remiSedRateCc" style="font-size:1.15rem">— <span class="calc-unit">mL/hr</span></div></div></div>
<div class="calc-note" id="remiSedRateNote"></div>
</div>
<h3>용량 구간별 주입 속도</h3>
<table class="tbl" id="remiSedTbl"><tr><th>mg/kg/h</th><th>mg/hr</th><th>mL/hr</th></tr></table>
<h3>추가 투여 (bolus)</h3>
<table class="tbl"><tr><th>구분</th><th>추가 용량</th><th>간격</th></tr>
<tr><td>일반</td><td>2.5 mg (15초 이상)</td><td rowspan="2">2분 이상 간격</td></tr>
<tr><td>ASA III~IV · 고위험</td><td>1.25 ~ 2.5 mg (15초 이상)</td></tr></table>
</div>

<!-- ══ 전신마취 ══ -->
<div id="remi-ga" style="display:none">
<div class="calc-box"><div class="calc-lbl">Loading — <strong>의식 소실될 때까지</strong> 지속 주입</div>
<div class="ig"><div><div class="ilbl">주입 속도</div>
<input type="number" id="remiGaLoad" inputmode="decimal" step="0.5" min="1" value="6">
<div class="civ-unit">mg/kg/h</div><div class="civ-range">권장 6 ~ 12</div></div>
<div><div class="ilbl">펌프 속도</div><div class="calc-res" id="remiGaLoadCc" style="font-size:1.15rem">— <span class="calc-unit">mL/hr</span></div></div></div>
<div class="calc-note" id="remiGaLoadNote"></div>
</div>
<div class="wbox"><strong>고정 용량이 아니라 '속도'입니다.</strong> 6~12 mg/kg/h로 주입하면서 <strong>의식 소실이 확인되면 즉시 유지 속도로 전환</strong>합니다. 짧은 시간 동안만 흐르는 높은 속도이므로 전환 시점을 놓치지 않는 것이 중요합니다.<br>
6 mg/kg/h = 0.1 mg/kg/min · 12 mg/kg/h = 0.2 mg/kg/min</div>
<div class="calc-box"><div class="calc-lbl">Maintenance — 1 ~ 2 mg/kg/h · <strong>BIS 보며 조절</strong></div>
<div class="ig"><div><div class="ilbl">목표 용량</div>
<input type="number" id="remiGaRate" inputmode="decimal" step="0.1" min="0.1" value="1">
<div class="civ-unit">mg/kg/h</div><div class="civ-range">권장 1 ~ 2</div></div>
<div><div class="ilbl">주입 속도</div><div class="calc-res" id="remiGaRateCc" style="font-size:1.15rem">— <span class="calc-unit">mL/hr</span></div></div></div>
<div class="calc-note" id="remiGaRateNote"></div>
</div>
<h3>용량 구간별 주입 속도</h3>
<table class="tbl" id="remiGaTbl"><tr><th>구분</th><th>mg/kg/h</th><th>mg/hr</th><th>mL/hr</th></tr></table>
<div class="wbox"><strong>BIS 감시가 전제입니다.</strong> Remimazolam은 진정 깊이의 개인차가 크고, 벤조디아제핀계라 propofol과 BIS 반응 양상이 다를 수 있습니다. 수치 하나가 아니라 추세와 임상 징후를 함께 봅니다.</div>
</div>

<div class="warn">두 용도의 용량 차이가 큽니다 — <strong>수면마취 유지 0.2~1.0 mg/kg/h</strong> vs <strong>전신마취 유지 1~2 mg/kg/h</strong>. 전신마취 loading(6~12 mg/kg/h)을 수면마취에 쓰면 과다 진정·호흡 저하로 이어집니다.</div>
<div class="wbox">초단시간 벤조디아제핀 — 조직 esterase 로 대사되어 간·신기능에 비교적 영향이 적습니다. <strong>Flumazenil 로 역전 가능</strong>(0.2mg 분할, 최대 1mg)하나 작용시간이 짧아 재진정에 주의합니다.<br>
고령자는 용량조절이 필수는 아니지만 신중히 투여하고, 중증 간장애(Child-Pugh C)에서는 신중, 신장애에서는 조절이 불필요합니다.</div>
</div>
</div>




</div>

<!-- ===================== CALC (GENERAL) ===================== -->
<div class="panel" data-panel="calc">
<div class="sft-alert" style="margin-bottom:8px">&#9888; <strong>참고용 — 임상적 판단을 대체하지 않으며, 특진의(담당 마취과 의사) 확인이 우선합니다.</strong></div>
<div class="section-title">IBW & 수액·EBL 계산기</div>
<div class="card">
<h2>IBW (이상체중) 계산 — Devine 변형</h2>
<div class="input-grid">
<div class="field"><label>신장 (cm)</label><input type="number" id="height" value="170" min="50" max="250" step="0.1"></div>
<div class="field"><label>성별</label><select id="sex"><option value="male">남성</option><option value="female">여성</option></select></div>
</div>
<div class="formula">남성 IBW = 0.91 × (신장 − 152.4) + 50<br>여성 IBW = 남성 IBW − 4.5</div>
<div class="result-box"><span class="kbd">IBW</span> <span class="val" id="ibw">–</span><span class="unit">kg</span><div class="sub" id="ibwSub"></div></div>
<div class="result-box"><span class="kbd">4-2-1 유지수액</span> <span class="val" id="fluidRate">–</span><span class="unit">mL/hr</span><div class="sub" id="fluidSub"></div></div>
<div class="result-box"><span class="kbd">24시간 유지수액</span> <span class="val" id="fluid24">–</span><span class="unit">mL/day</span></div>
</div>

<div class="card srch">
<h2>유지수액 &amp; 금식 결핍 (4-2-1)</h2>
<div class="input-grid">
<div class="field"><label>체중 (kg)</label><input type="number" id="npoWt" value="60" min="1"></div>
<div class="field"><label>금식 시간 (hr)</label><input type="number" id="npoHr" value="8" min="0" step="0.5"></div>
</div>
<div class="formula">4-2-1 (Holliday-Segar) &nbsp;·&nbsp; 처음 10kg×4 + 다음 10kg×2 + 나머지×1 &nbsp;·&nbsp; 20kg 초과 성인은 <strong>체중+40</strong> 과 동일</div>
<div class="result-box"><span class="kbd">유지속도</span> <span class="val" id="npoRate">–</span><span class="unit">mL/hr</span><div class="sub" id="npoRateSub"></div></div>
<div class="result-box"><span class="kbd">24시간</span> <span class="val" id="npo24">–</span><span class="unit">mL/day</span></div>
<div class="result-box"><span class="kbd">고전적 결핍</span> <span class="val" id="npoDeficit">–</span><span class="unit">mL</span><div class="sub">유지속도 × 금식시간</div></div>
<h3>고전적 보충 스케줄 — 실제 주입속도</h3>
<table class="tbl"><tr><th>시간</th><th>결핍 보충</th><th>+ 유지</th><th>합계 주입속도</th></tr>
<tr><td>1시간째</td><td><span id="npoH1">–</span> mL (½)</td><td><span class="npoM">–</span></td><td><strong><span id="npoR1">–</span> mL/hr</strong></td></tr>
<tr><td>2시간째</td><td><span id="npoH2">–</span> mL (¼)</td><td><span class="npoM">–</span></td><td><strong><span id="npoR2">–</span> mL/hr</strong></td></tr>
<tr><td>3시간째</td><td><span id="npoH3">–</span> mL (¼)</td><td><span class="npoM">–</span></td><td><strong><span id="npoR3">–</span> mL/hr</strong></td></tr></table>
<div class="wbox"><strong>계산은 정확하지만, 이 값을 그대로 넣지는 않습니다.</strong> 아래 '최신 수액요법' 카드를 함께 보십시오. 맑은 음료를 2시간 전까지 허용하면 실제 결핍은 이 값보다 훨씬 작습니다. 예를 들어 60kg 환자가 '자정부터 금식'으로 8시간을 넣으면 800mL가 나오지만, 실제로 2시간 전까지 물을 마셨다면 결핍은 200mL 수준입니다.</div>
</div>

<div class="card srch">
<h2>금식 시간 권고</h2>
<table class="tbl"><tr><th>섭취물</th><th>최소 금식시간</th><th>비고</th></tr>
<tr><td>맑은 액체 <span class="sub2">물·펄프 없는 주스·맑은 차·블랙커피</span></td><td><strong>2시간</strong></td><td>탄수화물 음료 포함, 최대 400mL까지</td></tr>
<tr><td>모유</td><td>4시간</td><td>유럽(ESAIC) 권고는 3시간</td></tr>
<tr><td>분유 · 우유</td><td>6시간</td><td>유럽 권고는 영아 4시간</td></tr>
<tr><td>가벼운 식사 <span class="sub2">토스트 등</span></td><td>6시간</td><td></td></tr>
<tr><td>기름진 음식 · 육류 · 튀김</td><td>8시간</td><td>위 배출 지연</td></tr></table>
<div class="wbox"><strong>소아는 장시간 금식을 특히 못 견딥니다.</strong> 저혈당·탈수·보챔이 쉽게 생기므로, 흡인 위험이 낮은 소아는 맑은 액체를 <strong>수술 2시간 전까지 최대한 가깝게</strong> 허용하도록 권고되고 있습니다. 유럽 소아마취학회 등은 <strong>1시간</strong>까지도 안전하다고 보고 있습니다.<br><br>반대로 <strong>당뇨병·임신·비만·위배출 지연·응급수술</strong> 환자는 위 내용물이 남아 있을 수 있어 표준 금식시간을 지키고 흡인 대비를 합니다.</div>
<div class="wbox">'자정부터 금식(NPO after midnight)'을 일률적으로 적용하는 관행은 근거가 없고 오히려 해롭다는 것이 현재의 권고입니다. 실제 금식시간을 확인해 기록하는 것이 중요합니다.</div>
</div>

<div class="card srch">
<h2>GLP-1 수용체 작용제 — 위고비 · 마운자로 복용 환자</h2>
<div class="sft-alert"><strong>&#9888; 표준 금식시간을 지켜도 위에 내용물이 남아 있을 수 있습니다.</strong><br>
GLP-1 계열은 <strong>위 배출을 늦춥니다.</strong> 금식했는데도 잔여 위내용물이 확인된 사례가 보고되어 별도 관리가 필요합니다.</div>
<table class="tbl auto"><tr><th>성분</th><th>제품명</th><th>투여</th></tr>
<tr><td>Semaglutide</td><td><strong>위고비 · 오젬픽</strong></td><td>주 1회 피하</td></tr>
<tr><td>Tirzepatide</td><td><strong>마운자로 · 젭바운드</strong></td><td>주 1회 피하</td></tr>
<tr><td>Dulaglutide</td><td>트루리시티</td><td>주 1회 피하</td></tr>
<tr><td>Liraglutide</td><td>삭센다 · 빅토자</td><td>매일 피하</td></tr></table>
<h3>수술 전 관리 — 2024년 다학회 개정</h3>
<table class="tbl auto"><tr><th>구분</th><th>대상</th><th>관리</th></tr>
<tr><td><strong>일반 위험</strong></td><td>안정 용량 유지 · 위장관 증상 없음</td><td>약을 계속 쓸 수 있고 <strong>표준 금식시간</strong> 적용</td></tr>
<tr><td class="warn2"><strong>고위험</strong></td>
<td>① <strong>증량 중</strong> ② <strong>주 1회 제형</strong> ③ 고용량<br>④ <strong>오심·구토·복부팽만·소화불량</strong> 등 위장관 증상</td>
<td><strong>수술 전 24시간 맑은 유동식</strong>으로 흡인 위험을 낮춥니다</td></tr>
<tr><td>응급 · 준응급</td><td>—</td><td class="warn2"><strong>Full stomach 으로 간주</strong> (RSI 고려)</td></tr></table>
<div class="wbox"><strong>2023년 초기 권고</strong>는 '주 1회 제형은 1주 전, 매일 제형은 당일 중단'이었으나, <strong>2024년 다학회 개정</strong>에서 환자·처방의·집도의·마취과의 <strong>공동 결정</strong>으로 개별 판단하도록 바뀌었습니다. 기관 방침을 우선 확인하십시오.<br><br>
✔ <strong>위 초음파(gastric POCUS)</strong> 로 잔여 위내용물을 확인하면 판단에 도움이 됩니다.<br>
✔ 문진 시 <strong>GLP-1 복용 여부를 반드시 확인</strong>하고, 복용 중이면 마지막 투여일·증량 여부·위장관 증상을 함께 인계합니다.</div>
</div>


<div class="card srch">
<h2>최신 수액요법 — GDT (목표지향 수액요법)</h2>
<p>고전적 방식(금식 결핍 전량 보충 + 제3공간 손실 보충)은 <strong>수액 과다투여</strong>로 이어진다는 점이 밝혀져 현재는 권장되지 않습니다.</p>
<h3>무엇이 바뀌었나</h3>
<table class="tbl"><tr><th>항목</th><th>과거</th><th>현재</th></tr>
<tr><td>금식 결핍</td><td>유지속도 × 금식시간 전량 보충</td><td>맑은 액체 2시간 전까지 허용 → 결핍 자체를 만들지 않음</td></tr>
<tr><td>제3공간 손실</td><td>수술 침습도에 따라 4~8 mL/kg/hr 추가</td><td><strong>존재하지 않는 개념</strong>으로 판단 — 측정 방법의 오류에서 비롯</td></tr>
<tr><td>목표</td><td>충분히 주는 것</td><td>수술 전 체중 유지 = <strong>zero balance</strong></td></tr>
<tr><td>지표</td><td>CVP 등 정적 지표</td><td>SV·SVV·PPV 등 <strong>동적 지표</strong></td></tr></table>
<h3>수술 규모별 전략</h3>
<table class="tbl"><tr><th>규모</th><th>전략</th></tr>
<tr><td>소수술</td><td>수액 균형 유지 (zero balance) — 최소한의 유지수액</td></tr>
<tr><td>중등도</td><td>결과 지향 — 혈압·소변량·젖산 등 임상 지표로 조절</td></tr>
<tr><td>대수술 · 고위험</td><td><strong>GDT</strong> — 동적 지표로 일회박출량(SV)을 최적화</td></tr></table>
<h3>GDT 실제 — Fluid challenge</h3>
<div class="formula">결정질액 250mL(또는 3~4 mL/kg)를 5~10분간 → SV 또는 CO가 <strong>10% 이상</strong> 상승하면 '반응자'</div>
<ul>
<li>반응하면 → 한 번 더 반복, 더 이상 오르지 않을 때까지</li>
<li>반응하지 않으면 → <strong>수액을 더 주지 않고</strong> 승압제·강심제로 전환</li>
</ul>
<h3>동적 지표와 역치</h3>
<table class="tbl"><tr><th>지표</th><th>역치</th><th>의미</th></tr>
<tr><td>SVV · PPV</td><td>&gt; 13%</td><td>수액 반응 가능성 높음</td></tr>
<tr><td>PVi (Masimo)</td><td>13~14%</td><td>PI &gt; 4% 인 상태에서만 해석</td></tr>
<tr><td>SV / CO 변화</td><td>≥ 10%</td><td>Fluid challenge 반응 판정</td></tr>
<tr><td>HPI (Acumen)</td><td>상승 시</td><td>저혈압 발생을 미리 예측 — 원인 분석 화면 함께 확인</td></tr>
<tr><td>Eadyn</td><td>&gt; 0.8~0.9</td><td>수액 투여 시 혈압 상승 가능성</td></tr></table>
<div class="wbox"><strong>SVV·PPV는 조건이 맞아야만 해석할 수 있습니다.</strong> ① 조절 환기 ② 일회호흡량 8 mL/kg 이상 ③ 동율동(부정맥 없음) ④ 흉·복부가 닫힌 상태 ⑤ 자발호흡 노력 없음. 개흉·개복 중, 심방세동, 저용적 환기, 자발호흡이 있으면 <strong>수치를 그대로 믿을 수 없습니다.</strong></div>
<h3>기억할 원칙</h3>
<ul>
<li><strong>과다도 과소도 모두 해롭습니다.</strong> 과다는 조직 부종·창상치유 지연·호흡기 합병증, 과소는 신손상·저관류를 부릅니다.</li>
<li>한 번의 숫자보다 <strong>추세</strong>를 봅니다. 지표 하나로 결정하지 않습니다.</li>
<li>ERAS 원칙: 금식 최소화 · 수술 2~3시간 전 탄수화물 음료 · 기계적 장정결 회피 · zero balance 유지</li>
<li>소아는 <strong>등장성 결정질액</strong>을 사용합니다. 저장성 수액은 저나트륨혈증 위험이 있고, 소아는 저혈당 경향도 커서 상황에 따라 포도당 함유 수액을 고려합니다.</li>
</ul>
<div class="wbox">4-2-1 자체는 <strong>기초 유지량</strong> 계산으로는 여전히 유효하며, 특히 소아에서 표준으로 쓰입니다. 폐기된 것은 4-2-1이 아니라 <strong>금식 결핍 전량 보충 + 제3공간 보충</strong> 부분입니다.</div>
</div>

<div class="card">
<h2>허용 실혈량 (MABL/ABL)</h2>
<div class="input-grid">
<div class="field"><label>체중 (kg)</label><input type="number" id="ablWt" value="70" min="1"></div>
<div class="field"><label>대상</label><select id="ablType"><option value="70">성인 남성 (70mL/kg)</option><option value="65">성인 여성 (65mL/kg)</option><option value="75">소아 (75mL/kg)</option><option value="80">영아 (80mL/kg)</option><option value="85">신생아 (85mL/kg)</option></select></div>
<div class="field"><label>초기 Hct (%)</label><input type="number" id="hctI" value="42" min="1" max="70"></div>
<div class="field"><label>허용 최저 Hct (%)</label><input type="number" id="hctF" value="30" min="1" max="70"></div>
</div>
<div class="formula">ABL = EBV × (Hcti − Hctf) / Hcti<br>EBV = 체중 × EBV계수</div>
<div class="result-box"><span class="kbd">EBV (추정혈액량)</span> <span class="val" id="ebv">–</span><span class="unit">mL</span></div>
<div class="result-box"><span class="kbd">허용 실혈량 (ABL)</span> <span class="val" id="abl">–</span><span class="unit">mL</span><div class="sub" id="ablSub"></div></div>
</div>

<div class="section-title">기타 계산기</div>
<div class="card">
<h2>국소마취제 최대 용량</h2>
<div class="field" style="margin-bottom:8px;"><label>체중 (kg)</label><input type="number" id="laWt" value="70" min="1"></div>
<table class="tbl"><tr><th>약물</th><th>체중당</th><th>절대 상한</th><th>적용 최대 mg</th></tr>
<tr><td>Lidocaine (plain)</td><td>4.5 mg/kg</td><td>300 mg</td><td id="la-lido">–</td></tr>
<tr><td>Lidocaine (+epi)</td><td>7 mg/kg</td><td>500 mg</td><td id="la-lidoepi">–</td></tr>
<tr><td>Bupivacaine (plain)</td><td>2 mg/kg</td><td>175 mg</td><td id="la-bupi">–</td></tr>
<tr><td>Bupivacaine (+epi)</td><td>2.5 mg/kg</td><td>225 mg</td><td id="la-bupiepi">–</td></tr>
<tr><td>Ropivacaine</td><td>3 mg/kg</td><td>225 mg</td><td id="la-ropi">–</td></tr>
<tr><td>Mepivacaine (plain)</td><td>4.5 mg/kg</td><td>400 mg</td><td id="la-mepi">–</td></tr>
</table>
<div class="sub2" id="laCapNote" style="margin-top:6px;"></div>
<div class="warn">⚠ 표시값은 <strong>체중당 용량과 절대 상한 중 작은 값</strong>입니다. 체중이 크면 절대 상한이 먼저 걸립니다.<br>
최대용량은 일반 기준이며 <strong>흡수 속도(늑간 &gt; 미추 &gt; 경막외 &gt; 상완신경총 &gt; 피하)</strong>·환자 상태에 따라 달라집니다. 고령·간부전·심부전·임신·소아에서는 감량하십시오. 혈관 내 주입 시 LAST 위험.</div>
</div>

<div class="card">
<h2>MAP (평균동맥압) 계산</h2>
<div class="input-grid">
<div class="field"><label>수축기 혈압 (SBP)</label><input type="number" id="sbp" value="120" min="1"></div>
<div class="field"><label>이완기 혈압 (DBP)</label><input type="number" id="dbp" value="80" min="1"></div>
</div>
<div class="formula">MAP = DBP + (SBP − DBP) / 3</div>
<div class="result-box"><span class="kbd">MAP</span> <span class="val" id="mapVal">–</span><span class="unit">mmHg</span><div class="sub" id="mapSub"></div></div>
</div>

<div class="card">
<h2>SVR · PVR (혈관저항) 계산</h2>
<div class="calc-sub">SVR = (MAP − CVP) × 80 ÷ CO · PVR = (mPAP − PCWP) × 80 ÷ CO</div>
<div class="input-grid">
<div class="field"><label>MAP (mmHg)</label><input type="number" id="hdMap" value="82" min="0"></div>
<div class="field"><label>CVP (mmHg)</label><input type="number" id="hdCvp" value="2" min="0"></div>
<div class="field"><label>CO (L/min)</label><input type="number" id="hdCo" value="3.8" step="0.1" min="0.1"></div>
<div class="field"><label>mPAP (mmHg)</label><input type="number" id="hdPap" value="37" min="0"></div>
<div class="field"><label>LAP / PAWP (mmHg)</label><input type="number" id="hdLap" value="10" min="0"></div>
</div>
<div class="formula">SVR = 80 × (MAP − CVP) ÷ CO &nbsp;·&nbsp; PVR = 80 × (mPAP − LAP) ÷ CO &nbsp;·&nbsp; Wood unit = ÷ 80</div>
<div class="ig">
<div class="calc-box"><div class="calc-lbl">SVR</div>
<div class="calc-res" id="hdSvr" style="font-size:1.2rem">– <span class="calc-unit">dyn·s·cm⁻⁵</span></div>
<div class="calc-note" id="hdSvrW"></div></div>
<div class="calc-box"><div class="calc-lbl">PVR</div>
<div class="calc-res" id="hdPvr" style="font-size:1.2rem">– <span class="calc-unit">dyn·s·cm⁻⁵</span></div>
<div class="calc-note" id="hdPvrW"></div></div>
</div>
<div class="wbox">정상 참고치 — SVR 800~1200 dyn·s·cm⁻⁵ (10~15 Wood) · PVR 37~250 dyn·s·cm⁻⁵ (0.5~3 Wood). 단일 지표가 아닌 CO·전부하와 함께 해석합니다.</div>
</div>

<div class="card srch">
<h2>일회호흡량(VT) 설정 — ×6 / ×8</h2>
<div class="calc-sub"><strong>실제 체중이 아니라 이상체중(IBW)</strong>으로 계산합니다. 비만 환자에게 실제 체중으로 잡으면 과대환기·기압상해가 생깁니다.</div>
<div class="input-grid">
<div class="field"><label>신장 (cm)</label><input type="number" id="vtHt" value="170" min="50"></div>
<div class="field"><label>성별</label><select id="vtSex"><option value="m">남성</option><option value="f">여성</option></select></div>
</div>
<div class="formula">IBW 남 = 0.91 × (신장 − 152.4) + 50 &nbsp;·&nbsp; 여 = 남 − 4.5<br>VT = IBW × <strong>6</strong> 또는 <strong>8</strong> mL/kg</div>
<div class="result-box"><span class="kbd">IBW</span> <span class="val" id="vtIbw">–</span><span class="unit">kg</span></div>
<div class="ig">
<div class="calc-box"><div class="calc-lbl">VT × 6 mL/kg <span class="sub2">폐보호</span></div>
<div class="calc-res" id="vt6" style="font-size:1.3rem">–</div>
<div class="calc-note">기본값 · ARDS · 일측폐환기(OLV) · 폐이식</div></div>
<div class="calc-box"><div class="calc-lbl">VT × 8 mL/kg <span class="sub2">표준 상한</span></div>
<div class="calc-res" id="vt8" style="font-size:1.3rem">–</div>
<div class="calc-note">무기폐 방지 · SVV/PPV 해석 조건</div></div>
</div>
<h3>어느 쪽을 쓰는가</h3>
<table class="tbl auto"><tr><th>상황</th><th>VT</th><th>이유</th></tr>
<tr><td>일반 전신마취 기본</td><td><strong>6~8 mL/kg</strong> (IBW)</td><td>Ppeak ≤ 30, PEEP 5 전후, 주기적 recruitment 병행</td></tr>
<tr><td><strong>ARDS · 폐손상</strong></td><td><strong>6 mL/kg</strong> 이하</td><td>폐보호 환기 — 용적상해·기압상해 감소</td></tr>
<tr><td><strong>일측폐환기(OLV)</strong></td><td><strong>4~6 mL/kg</strong></td><td>한쪽 폐만 환기 — 폐이식 on ECMO 는 4</td></tr>
<tr><td><strong>SVV · PPV 를 볼 때</strong></td><td class="warn2"><strong>8 mL/kg 이상</strong> 필요</td><td>일회호흡량이 작으면 흉강내압 변동이 작아 <strong>수치를 해석할 수 없습니다</strong></td></tr>
<tr><td>기복 · 급경사 head-down</td><td>6~8 유지 + <strong>PCV/VG-PCV</strong></td><td>기도압 상승 — 압력 제한이 우선</td></tr></table>
<div class="wbox">신경외과는 <strong>환자 키(IBW)</strong> 기준으로 세팅합니다 — 마취기 옆에 키별 IBW·VT 표가 붙어 있습니다.<br>
호흡수는 EtCO₂ 를 보며 조절하고, <strong>Ppeak ≤ 30 cmH₂O</strong> 를 넘지 않도록 합니다.</div>
</div>
<div class="card">
<h2>ETT (기관내관) 크기 & 깊이</h2>
<div class="input-grid">
<div class="field"><label>나이 (세)</label><input type="number" id="ettAge" value="40" min="0"></div>
<div class="field"><label>성별</label><select id="ettSex"><option value="male">남성</option><option value="female">여성</option></select></div>
</div>
<div class="section-title" id="ettAdultTitle"><svg class="i-ic" viewBox="0 0 24 24"><circle cx="12" cy="7.4" r="3.6"/><path d="M4.8 20.4a7.2 7.2 0 0 1 14.4 0"/></svg> 성인 기준 (만 12세 이상)</div>
<div class="result-box"><span class="kbd">성인 ETT (ID)</span> <span class="val" id="ettSize">8.0</span><span class="unit">mm</span><div class="sub" id="ettSub"></div></div>
<div class="result-box"><span class="kbd">성인 삽관 깊이</span> <span class="val" id="ettDepth">–</span><span class="unit">cm (치아)</span><div class="sub" id="ettDepthSub"></div></div>
<div class="section-title" id="ettPedTitle"><svg class="i-ic" viewBox="0 0 24 24"><circle cx="12" cy="6.5" r="3"/><path d="M12 9.5v6"/><path d="m8 12 4-1.2 4 1.2"/><path d="m9.5 21 2.5-5.5L14.5 21"/></svg> 소아 기준 (만 1~12세, Cole 공식)</div>
<div class="input-grid">
<div class="field"><label>소아 나이 (세)</label><input type="number" id="ettPedAge" value="5" min="1" max="12" step="0.5"></div>
<div class="field"><label>Cuff 유무</label><select id="ettCuffType"><option value="uncuffed">Uncuffed (커프 없음)</option><option value="cuffed">Cuffed (커프 있음)</option></select></div>
</div>
<div class="result-box"><span class="kbd">소아 ETT (ID)</span> <span class="val" id="ettPedSize">–</span><span class="unit">mm</span><div class="sub" id="ettPedSizeSub">–</div></div>
<div class="result-box"><span class="kbd">함께 준비 (±0.5)</span> <span class="val" id="ettPedRange">–</span><span class="unit">mm</span><div class="sub">계산값 위·아래 0.5 사이즈를 같이 준비합니다</div></div>
<div class="result-box"><span class="kbd">삽관 깊이 (경구)</span> <span class="val" id="ettPedDepth">–</span><span class="unit">cm</span><div class="sub" id="ettPedDepthSub">–</div></div>
<div class="wbox"><strong>공식 요약</strong> (만 1~12세)<br>
· ETT ID <strong>uncuffed</strong> = 4 + 나이/4 &nbsp;<span class="sub2">(Cole 공식)</span><br>
· ETT ID <strong>cuffed</strong> = 3.5 + 나이/4 &nbsp;<span class="sub2">(uncuffed 보다 0.5 작게)</span><br>
· 삽관 깊이(경구) = 12 + 나이/2 &nbsp;<span class="sub2">교차확인: ID × 3</span><br>
공식은 <strong>참고값</strong>이며, 최종 크기는 청진·leak·FOB 소견으로 확인합니다.<br>
<strong>만 1~2세</strong>는 공식값이 실제보다 크게 나오는 경향이 있어, 한 치수 작은 튜브를 함께 준비합니다.<br>
<span class="sub2">※ <strong>간이식 탭</strong>은 회귀식(ID = 4.15 + 0.28×나이, depth = 14.5 + 0.60×나이)을 쓰므로 이 값과 다를 수 있습니다. 어느 쪽이든 삽관 후 청진·leak·FOB 로 확인합니다.</span></div>
<div class="wbox">만 1세 미만 영아·신생아는 나이가 아닌 <strong>체중</strong> 기준으로 결정합니다 — <button type="button" class="pill-btn goto-pedi-ett">소아 탭 물품 크기표 보기 →</button></div>
</div>

<div class="card">
<h2>BMI & 체표면적 (BSA)</h2>
<div class="input-grid">
<div class="field"><label>체중 (kg)</label><input type="number" id="bmiWt" value="70" min="1"></div>
<div class="field"><label>신장 (cm)</label><input type="number" id="bmiHt" value="170" min="50"></div>
</div>
<div class="formula">BMI = 체중 / (신장m)²<br>BSA (Mosteller) = √(신장cm × 체중kg / 3600)</div>
<div class="result-box"><span class="kbd">BMI</span> <span class="val" id="bmiVal">–</span><span class="unit">kg/m²</span><div class="sub" id="bmiSub"></div></div>
<div class="result-box"><span class="kbd">BSA</span> <span class="val" id="bsaVal">–</span><span class="unit">m²</span></div>
</div>

<div class="card">
<h2>수혈량 계산</h2>
<div class="input-grid">
<div class="field"><label>체중 (kg)</label><input type="number" id="transWt" value="70" min="1"></div>
<div class="field"><label>현재 Hb (g/dL)</label><input type="number" id="hbNow" value="7" min="1" step="0.1"></div>
<div class="field"><label>목표 Hb (g/dL)</label><input type="number" id="hbTarget" value="9" min="1" step="0.1"></div>
</div>
<div class="formula">성인 pRBC 필요 단위 = (목표Hb − 현재Hb) ÷ 1 (1unit ≈ Hb 1g/dL ↑)<br>소아: 10–15 mL/kg (Hb 2–3g/dL ↑)</div>
<div class="result-box"><span class="kbd">pRBC 필요량</span> <span class="val" id="transUnits">–</span><span class="unit">단위</span><div class="sub" id="transSub"></div></div>
<div class="result-box"><span class="kbd">소아 용량 (10–15mL/kg)</span> <span class="val" id="transPed">–</span><span class="unit">mL</span></div>
</div>

<div class="card srch"><h2>약어 · 정식 명칭</h2><div class="calc-sub">이 탭의 계산기에 나오는 약어입니다.</div>
<table class="tbl"><tr><th>약어</th><th>정식 명칭 · 뜻</th></tr>
<tr><td>BMI</td><td>Body Mass Index (체질량지수) = 체중(kg) / 키(m)²</td></tr>
<tr><td>IBW</td><td>Ideal Body Weight (이상체중) — 남 50 + 2.3×(inch&gt;60), 여 45.5 + 2.3×(inch&gt;60)</td></tr>
<tr><td>ABW · LBW</td><td>Adjusted Body Weight (보정체중) · Lean Body Weight (제지방체중) — 지용성 약물 용량 산정에 사용</td></tr>
<tr><td>TBW</td><td>Total Body Weight (실제 총체중)</td></tr>
<tr><td>BSA</td><td>Body Surface Area (체표면적, m²) — Du Bois·Mosteller 공식</td></tr>
<tr><td>MAP</td><td>Mean Arterial Pressure (평균동맥압) = (수축기 + 2×이완기) / 3</td></tr>
<tr><td>CPP</td><td>Cerebral Perfusion Pressure (뇌관류압) = MAP − ICP</td></tr>
<tr><td>ICP</td><td>Intracranial Pressure (두개내압)</td></tr>
<tr><td>CVP</td><td>Central Venous Pressure (중심정맥압)</td></tr>
<tr><td>CO · CI</td><td>Cardiac Output (심박출량, L/min) · Cardiac Index (심계수) = CO / BSA</td></tr>
<tr><td>SV · SVV</td><td>Stroke Volume (일회박출량) · Stroke Volume Variation (일회박출량 변이 — 수액반응성 지표)</td></tr>
<tr><td>SVR</td><td>Systemic Vascular Resistance (전신혈관저항)</td></tr>
<tr><td>EBV</td><td>Estimated Blood Volume (추정 혈액량) — 성인 남 75, 여 65, 소아 80, 신생아 90 mL/kg</td></tr>
<tr><td>ABL · MABL</td><td>Allowable Blood Loss (허용 출혈량) = EBV × (초기Hct − 목표Hct) / 초기Hct</td></tr>
<tr><td>Hct · Hb</td><td>Hematocrit (적혈구용적률) · Hemoglobin (혈색소)</td></tr>
<tr><td>NPO</td><td>Nil per os (금식) — 맑은 음료 2h, 모유 4h, 분유·경식 6h, 지방식 8h</td></tr>
<tr><td>ETT</td><td>Endotracheal Tube (기관내관) — 소아 ID = 4 + 나이/4 (커프 있으면 3.5 + 나이/4)</td></tr>
<tr><td>LA · LAST</td><td>Local Anesthetic (국소마취제) · Local Anesthetic Systemic Toxicity (전신독성)</td></tr>
<tr><td>MAC</td><td>Minimum Alveolar Concentration (최소폐포농도) — 흡입마취제 역가 지표<br><span class="sub2">감시마취관리(Monitored Anesthesia Care)의 MAC 과 약어가 같으니 문맥으로 구분합니다</span></td></tr>
<tr><td>TOF</td><td>Train-of-Four (사연속자극) — 근이완 감시. 발관은 TOF ratio ≥0.9</td></tr>
<tr><td>gtt</td><td>gutta (방울) — 20 gtt/mL 수액세트 기준</td></tr>
<tr><td>mEq · mOsm</td><td>milliequivalent (밀리당량) · milliosmole (밀리오스몰)</td></tr>
<tr><td>eGFR · CrCl</td><td>estimated Glomerular Filtration Rate · Creatinine Clearance (크레아티닌 청소율, Cockcroft-Gault)</td></tr>
</table></div>
</div>

<!-- ===================== PEDIATRIC ===================== -->
<div class="panel" data-panel="emerg">

<div class="sft-alert" style="margin-bottom:8px">&#9888; <strong>참고용 — 임상적 판단을 대체하지 않으며, 특진의(담당 마취과 의사) 확인이 우선합니다.</strong></div>
<div class="note-box">응급: <strong>마취과 응급이벤트 35상황</strong>(원인·약물용량·치료지침) · 제세동기 3기능(Pacing·Cardioversion·Defibrillation) 운용법 · ACLS 알고리즘 · 응급약물 · 5H·5T</div>

<div class="card emgq" id="emgQuickCard">
<h2><svg class="i-ic" viewBox="0 0 24 24"><path d="M13.2 2.6 5.4 13.4h5.2l-.8 8 7.8-10.8h-5.2z"/></svg> 빠른 주입속도 계산</h2>
<div class="emgq-drugs" id="emgqDrugs"></div>
<div class="emgq-row">
<div><div class="ilbl">체중 kg</div><input type="number" id="emgqW" value="60" min="1" inputmode="decimal" step="any"></div>
<div><div class="ilbl">목표 용량 <span id="emgqUnit" style="color:var(--accent);font-weight:800;"></span></div>
<input type="number" id="emgqDose" inputmode="decimal" step="any"><div class="emgq-meta" id="emgqRange"></div></div>
</div>
<div class="calc-box">
<div class="calc-lbl">주입 속도</div>
<div class="calc-res" id="emgqRes">— <span class="calc-unit">mL/hr</span></div>
<div class="calc-note" id="emgqNote"></div>
</div>
</div>
<div class="card srch">
<h2>마취과 응급이벤트 — 원인 · 약물용량 · 치료지침</h2>
<div class="calc-sub">마취 중 발생하는 응급상황을 <strong>7개 계통 · 35개 상황</strong>으로 정리했습니다. 각 상황은 <strong>원인(Etiology)</strong>과 <strong>치료 · 약물 용량(Treatment &amp; Dosing)</strong> 두 축으로 구성되어 있습니다.</div>
<div class="pill-row" id="emgPills">
<span class="pill-btn on" data-emg="all">전체</span>
<span class="pill-btn" data-emg="cv">심혈관계</span>
<span class="pill-btn" data-emg="resp">호흡기계</span>
<span class="pill-btn" data-emg="aw">기도</span>
<span class="pill-btn" data-emg="nv">신경계</span>
<span class="pill-btn" data-emg="gu">소화기·비뇨기</span>
<span class="pill-btn" data-emg="inf">감염·알레르기</span>
<span class="pill-btn" data-emg="gen">전신</span>
</div>
<div class="warn">&#9888; 아래 용량은 <strong>성인 기준 참고값</strong>입니다. 소아·신기능 저하·기저질환 환자는 반드시 처방을 확인하고, 기관 프로토콜이 있는 경우 <strong>기관 프로토콜을 우선</strong>합니다.</div>
</div>
<div class="qz-gate" id="qzgate-emergev">
  <div class="qz-gate-t">🔒 마취과 응급이벤트 — 35개 상황</div>
  <div class="qz-gate-s">확인 문제를 풀면 아래 내용이 열립니다. 한 번 통과하면 다음부터는 바로 보입니다.</div>
  <button type="button" class="qz-gate-b" data-quiz="emergev">문제 풀고 열기</button>
</div>
<div id="qlock-emergev" hidden>
<div class="emg-grp" data-emgg="cv">
<div class="section-title"><span class="lv lv-adv"></span>Cardiovascular (심혈관계)</div>
<div class="card srch">
<h2>Dysarrhythmia (부정맥) <span class="arr-p p-warn">주의</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>전해질 불균형: 저칼륨혈증(K+ &lt;3.5), 저마그네슘혈증(Mg2+ &lt;1.5)</li><li>저산소증(SpO2 &lt;90%), 고이산화탄소혈증(PaCO2 &gt;50mmHg)</li><li>흡입마취제(할로탄·데스플루란): QT 연장, 심근 자동성 증가</li><li>중심정맥관 삽입 시 기계적 자극, 심근 허혈</li><li>약물: 디지탈리스 독성, 삼환계 항우울제, 석시닐콜린(서맥)</li></ul></td><td><ol class="emg-ol"><li>심전도 지속 모니터링, 원인 교정 최우선</li><li>저칼륨혈증 교정: KCl 10~20 mEq IV over 1시간 (중심정맥 투여 권장)</li><li>저마그네슘혈증: MgSO4 1~2g(10% 10~20mL) + N/S 100mL에 mix하여 IV over 15~20분</li><li>서맥(HR&lt;40): Atropine 0.5mg IV, 필요 시 반복(최대 3mg); 경피 페이싱 준비</li><li>심실빈맥(불안정): Synchronized cardioversion 100~200J (biphasic)</li><li>심실빈맥(안정): Amiodarone 150mg IV over 10분, 이후 1mg/min × 6h</li><li>상심실빈맥(SVT, supraventricular tachycardia): Adenosine 6mg rapid IV push → 무효 시 <strong>12mg 1회 추가</strong> (2020 AHA 이후 3차 12mg 은 삭제)</li><li>VF/무맥성 VT: 비동기화 제세동 200J, CPR + ACLS 프로토콜</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>ST Depression / T Wave Inversion (ST하강 / T파 역전) <span class="arr-p p-warn">주의</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>심내막하 허혈: 관상동맥 협착 + 수술 중 빈맥·저혈압으로 산소 공급 감소</li><li>좌심실 비대, 좌각차단, 디지탈리스 독성</li><li>저칼륨혈증(T파 평탄화, U파 출현)</li><li>수술 중 과호흡으로 인한 알칼리증</li></ul></td><td><ol class="emg-ol"><li>즉시 12유도 심전도 시행, 심근 효소(troponin I/T, CK-MB) 채혈</li><li><strong>저산소혈증이 있을 때만</strong> 산소 투여 — SpO₂ <strong>90~94%</strong> 목표 <span class="sub2">(정상 산소포화도 환자에 대한 고농도 산소는 심근 손상을 키울 수 있어 권장되지 않습니다)</span></li><li>저혈압 교정(MAP ≥65mmHg): Phenylephrine 50~100μg IV bolus 또는 Norepinephrine 주입</li><li>빈맥 조절: Esmolol 0.5mg/kg IV bolus → 50~200μg/kg/min 주입</li><li>Nitroglycerin 0.1~0.2μg/kg/min 주입(심근 허혈 의심 시)</li><li>심장내과 즉시 협진, 수술 후 PCI 또는 CABG 검토</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>Hypertension (고혈압) <span class="arr-p p-warn">주의</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>불충분한 마취 깊이 또는 진통 부족 (가장 흔한 원인)</li><li>고탄산혈증(PaCO2 &gt;45mmHg): 교감신경 자극</li><li>방광 팽만, 기관내삽관 자극</li><li>기존 고혈압 + 항고혈압제 복용 중단</li><li>국소마취제에 에피네프린 혼입 혈관 내 주입, 갑상선 기능항진증</li></ul></td><td><ol class="emg-ol"><li>마취 심도 증가(흡입마취제 농도 상승, 오피오이드 추가)</li><li>원인 교정: 방광 도뇨, 환기량 증가(고탄산혈증 시)</li><li>Labetalol 1회 5~20mg IV, 10분 간격 반복(1회 최대 80mg · <strong>누적 최대 300mg</strong>)</li><li>Hydralazine 5~10mg IV, 효과 발현 10~20분</li><li>Nicardipine 5~15mg/h IV 주입(빠른 조절 필요 시)</li><li>고혈압 응급(말단기관 손상): Nitroprusside 0.25~10μg/kg/min IV</li><li>목표: MAP &lt;100mmHg 또는 기저치의 20% 이내</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>Hypotension (저혈압) <span class="arr-p p-warn">주의</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>마취 과다(흡입마취제 농도 과다, 프로포폴 과다)</li><li>출혈·탈수: 저혈량증</li><li>척추·경막외 마취: 교감신경 차단</li><li>과민반응(아나필락시스), 패혈증</li><li>폐색전증, 심근 억제, 심낭압전</li></ul></td><td><ol class="emg-ol"><li>수액 급속 주입: NS 또는 Lactated Ringer 500mL IV bolus</li><li>Ephedrine 5~10mg IV bolus(서맥 동반 저혈압, 척추마취)</li><li>Phenylephrine 50~100μg IV bolus(정상 심박수 또는 빈맥 동반)</li><li>Norepinephrine 0.05~0.3μg/kg/min IV(지속 저혈압, 패혈증)</li><li>Vasopressin 0.03~0.04 unit/min(카테콜아민 불응성 쇼크)</li><li>아나필락시스: Epinephrine 0.3~0.5mg IM 즉시</li><li>Trendelenburg 체위, 수혈(출혈 시), 마취 약제 감량</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>AMI(Acute Myocardial Infarction) / Myocardial Ischemia — 급성심근경색 / 심근허혈 <span class="arr-p p-crit">즉시</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>죽상경화성 관상동맥 협착 + 수술 스트레스(빈맥, 저혈압, 빈혈)</li><li>관상동맥 연축, 색전증</li><li>수술 중 출혈에 의한 빈혈(Hb &lt;7) → 심근 산소 공급 감소</li></ul></td><td><ol class="emg-ol"><li>즉시 심장전문의 호출, 수술 중단(가능 시)</li><li>Aspirin 325mg 경구(또는 비위관), Heparin 60~80 unit/kg IV bolus</li><li>Nitroglycerin 0.1~0.2μg/kg/min IV(수축기압 &gt;90mmHg 조건)</li><li>빈맥 조절: Esmolol IV(금기: 심인성 쇼크, 심부전)</li><li>Morphine 2~4mg IV(통증·불안 조절, 저혈압 주의)</li><li>응급 PCI 또는 수술 후 CABG 검토, IABP 고려</li><li>빈혈 교정(Hb 목표 &gt;8~10 in ACS)</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>Cardiovascular Collapse / Cardiac Arrest (심혈관 허탈 / 심정지) <span class="arr-p p-crit">즉시</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>대량 출혈, 긴장성 기흉, 심낭압전, 과민반응</li><li>고칼륨혈증(고칼륨 용액 급속 주입), 국소마취제 독성(LAST)</li><li>공기 색전증, 심한 저산소증</li></ul></td><td><ol class="emg-ol"><li>즉시 CPR 시작(100~120회/분 흉부 압박, 깊이 5~6cm)</li><li>기도 확보: 기관내삽관, 100% O2 환기</li><li>Epinephrine 1mg IV q3~5min (VF/무맥성 VT: 제세동 우선)</li><li>가역 원인 교정(<strong>5H</strong>: 저산소, 저혈량, 수소이온(산증), 저/고칼륨, 저체온 / <strong>5T</strong>: 긴장성기흉, 심낭압전, 독성, 폐혈전, 관상동맥혈전)</li><li>VF/무맥 VT: 200J 비동기화 제세동 즉시</li><li>국소마취제 독성(LAST): 20% Lipid emulsion 1.5mL/kg IV bolus → 0.25mL/kg/min 주입</li><li>심낭압전: 응급 심낭천자 또는 수술적 배액</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>Massive Bleeding (대량 출혈) <span class="arr-p p-crit">즉시</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>수술 중 혈관 손상, 응고장애, DIC</li><li>항응고제(헤파린, 와파린, NOAC) 효과</li><li>희석성 응고장애(대량 수액 투여 후)</li></ul></td><td><ol class="emg-ol"><li>대량 수혈 프로토콜(MTP, Massive Transfusion Protocol) 즉시 발동: RBC:FFP:Platelet = 1:1:1 비율</li><li>Tranexamic acid 1g IV over 10분, 이후 1g over 8시간</li><li>Cryoprecipitate: 피브리노겐 &lt;150mg/dL 시 10 unit IV</li><li>rFVIIa(recombinant activated Factor VII, 재조합 활성화 제7인자) 90μg/kg IV — 다른 방법 실패 시, 혈액학과 협진 후</li><li>Protamine 1mg per 100 unit 헤파린(헤파린 역전)</li><li>Vitamin K 10mg IV <strong>over 20~30분</strong>(와파린 역전 · 급속 주입 시 아나필락시양 반응), 4-factor PCC(prothrombin complex concentrate, 프로트롬빈복합체농축액) 25~50 unit/kg(긴급 역전)</li><li>외과적 지혈 최우선, 압박·지혈대·중재시술 병행</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>DVT(Deep Vein Thrombosis) / Cor Pulmonale — 심부정맥혈전증 / 폐성심 <span class="arr-p p-warn">주의</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>DVT: 수술 중 부동, 혈관 손상, 고혈액응고성(Virchow triad)</li><li>Cor pulmonale: 만성 폐질환, 폐동맥 고혈압, 반복 폐색전증</li></ul></td><td><ol class="emg-ol"><li>DVT 항응고: UFH(unfractionated heparin, 미분획 헤파린) 80 unit/kg bolus → 18 unit/kg/h 주입, aPTT 목표 <strong>대조치의 1.5~2.5배</strong></li><li>또는 LMWH(low molecular weight heparin, 저분자량 헤파린): Enoxaparin 1mg/kg SC q12h</li><li>Cor pulmonale: Epoprostenol 2ng/kg/min IV(폐혈관 확장)</li><li>Sildenafil 20mg PO TID(만성 폐동맥 고혈압)</li><li>이뇨제: Furosemide 40mg IV(우심부전 부종)</li><li>산소 투여(SpO2 ≥92%), 우심실 전부하 최적화</li></ol></td></tr>
</table>
</div>
</div>
<div class="emg-grp" data-emgg="resp">
<div class="section-title"><span class="lv lv-adv"></span>Respiratory (호흡기계)</div>
<div class="card srch">
<h2>Hypoxia (저산소혈증) <span class="arr-p p-crit">즉시</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>기도 폐쇄, 기관내관 탈관·폐색, 후두경련·기관지경련</li><li>폐부종, 흡인성 폐렴, 기흉, 폐색전증</li><li>저환기(마취제·오피오이드 잔여 효과), 흡입 산소 농도 저하</li></ul></td><td><ol class="emg-ol"><li>즉시 FiO2 1.0(100% O2) 투여</li><li>기도 확인: 청진, EtCO2, 기관내관 위치 확인</li><li>기계환기 조정: PEEP(positive end-expiratory pressure, 호기말양압) 5~10cmH₂O 추가, 1회 호흡량 6~8mL/kg <strong>(이상체중, predicted body weight 기준)</strong></li><li>기관지경련 시: Salbutamol(Albuterol) 2.5mg 네뷸라이저 또는 2~3puff MDI</li><li>폐부종 시: Furosemide 40mg IV, CPAP/BiPAP</li><li>기흉: 2번째 늑간 중앙쇄골선 14G 바늘 감압(긴장성), 흉관 삽관</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>Hypercarbia (고탄산혈증) <span class="arr-p p-warn">주의</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>환기량 부족: 1회 호흡량 저하, 호흡수 저하</li><li>마취제·오피오이드 호흡 억제, CO2 흡수제 고갈</li><li>악성 고열증(CO2 생산 급증), 기관지경련</li></ul></td><td><ol class="emg-ol"><li>분당환기량 증가: 호흡수 또는 1회 호흡량 증가</li><li>목표 PaCO2: 35~45mmHg(일반), 뇌수술 시 35mmHg</li><li>오피오이드 과다 시: Naloxone 0.04mg IV, 2~3분 간격 반복</li><li>CO2 흡수제 교체, 악성 고열증 의심 시: Dantrolene 즉시</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>Aspiration Pneumonia (흡인성 폐렴) <span class="arr-p p-warn">주의</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>역류(위 내용물이 가득 찬 환자, 장폐색), 커프 누출</li><li>의식 저하 환자의 기도 반사 감소</li><li>신속연속유도(RSI, Rapid Sequence Induction) 실패</li></ul></td><td><ol class="emg-ol"><li>즉시 기도 흡인(Yankauer suction), 측와위(Trendelenburg)</li><li>기관내삽관 → 기관 내 흡인</li><li>100% O2, PEEP 5~10cmH2O</li><li><strong>예방적 항생제는 일상적으로 권장되지 않습니다</strong> — 위 내용물 흡인은 대개 화학적 폐렴이므로 경과를 관찰합니다</li><li>세균성 폐렴으로 진행하거나 장폐색·집락화가 의심될 때: Amoxicillin-clavulanate 1.2g IV q8h, 중증(ARDS 진행) 시 Piperacillin-tazobactam 4.5g IV q6h</li><li>스테로이드(화학적 흡인, 위산): 논란 있음; 중증 저산소 시 고려</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>Bronchospasm (기관지경련) <span class="arr-p p-crit">즉시</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>얕은 마취 시 기관내삽관·발관 자극</li><li>기관지 천식 기왕력, 흡인, 알레르기 반응</li><li>베타차단제 투여, 히스타민 유리 약제(모르핀, 아트라쿠리움)</li></ul></td><td><ol class="emg-ol"><li>마취 심도 증가(프로포폴 30~50mg IV, 또는 Sevoflurane 농도 증가)</li><li>Salbutamol(Albuterol) MDI 4~8 puff 기관내관 통해 투여</li><li>Ipratropium 0.5mg 네뷸라이저(항콜린 효과)</li><li>Methylprednisolone 80~125mg IV(중등도 이상)</li><li>MgSO4 2g IV over 20분(중증 기관지경련)</li><li>Epinephrine 0.3mg SC 또는 10~20μg IV(아나필락시스 동반 시)</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>Pulmonary Edema (폐부종) <span class="arr-p p-warn">주의</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>심인성(심부전, 급성 심근경색, 승모판 부전)</li><li>비심인성: ARDS, 흡인, 패혈증</li><li>음압성 폐부종 — 후두경련 등 <strong>상기도 폐쇄가 해소된 직후</strong></li><li>신경인성(두부 손상 후)</li></ul></td><td><ol class="emg-ol"><li>좌위(앉은 자세), 100% O2 고유량 투여</li><li>Furosemide 40~80mg IV(심인성 폐부종, 혈압 정상 시)</li><li>Morphine 2~4mg IV(불안, 전부하 감소)</li><li>Nitroglycerin 0.1~0.3μg/kg/min IV(혈압 &gt;90mmHg 시)</li><li>CPAP/BiPAP: EPAP 5~8cmH2O(기관내삽관 회피)</li><li>심인성 쇼크: Dobutamine 2~20μg/kg/min IV</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>Pneumothorax / Tension Pneumothorax (기흉 / 긴장성 기흉) <span class="arr-p p-crit">즉시</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>중심정맥관 삽입 합병증, 양압 기계환기 과압, 외상</li><li>긴장성: 일방향 밸브 효과로 공기 계속 축적 → 종격동 이동</li></ul></td><td><ol class="emg-ol"><li>긴장성 기흉(응급): 2번째 늑간 중앙쇄골선 14G 바늘 즉시 삽입 감압</li><li>이후 5번째 늑간 전액와선 흉관 삽관(28~32Fr)</li><li>일반 기흉: 산소 투여, 기흉 크기 &lt;20% → 경과 관찰</li><li>기흉 크기 ≥20% 또는 증상: 흉관 삽관</li><li>기계환기 압력 감소: 최고흡기압 &lt;30cmH2O, PEEP 최소화</li></ol></td></tr>
</table>
</div>
</div>
<div class="emg-grp" data-emgg="aw">
<div class="section-title"><span class="lv lv-adv"></span>Airway (기도)</div>
<div class="card srch">
<h2>Laryngospasm (후두경련) <span class="arr-p p-crit">즉시</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>얕은 마취 시 분비물·혈액·기도 자극</li><li>발관 직후(특히 소아), 흡연자</li><li><strong>2단계 마취(흥분기)</strong>에서 자극 시 가장 위험 <span class="sub2">(Guedel 1기 진통 · 2기 흥분 · 3기 수술마취 · 4기 과량)</span></li></ul></td><td><ol class="emg-ol"><li>즉시 기도 자극 제거, 100% O2 공급</li><li>하악 거상(jaw thrust) + 양압 환기(20~30cmH2O)</li><li>부분 경련: Propofol 0.25~0.5mg/kg IV(마취 심도 증가)</li><li>완전 경련: Succinylcholine 0.1~0.5mg/kg IV(소아 0.5~1mg/kg)</li><li>정맥로 없을 시: Succinylcholine 4mg/kg IM</li><li>SpO2 &lt;80%: 즉시 기관내삽관, Succinylcholine 1mg/kg IV</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>Esophageal Intubation (식도 삽관) <span class="arr-p p-crit">즉시</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>삽관 시 후두 시야 불량, 비만·짧은 목·해부학적 이상</li><li>응급 상황에서 급한 삽관</li></ul></td><td><ol class="emg-ol"><li>진단: EtCO2 없음, 위 팽창 청취, SpO2 저하</li><li>즉시 기관내관 제거, 마스크 환기 → SpO2 회복 후 재삽관</li><li>비디오후두경, 광봉(Lightwand), 기관지경 사용 고려</li><li>RSI 원칙 적용, 어려운 기도 도구 준비</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>Masseter Muscle Rigidity (교근 강직) <span class="arr-p p-warn">주의</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>석시닐콜린 투여 후 발생 → 악성 고열증 초기 징후일 수 있음</li><li>RYR1 유전자 돌연변이(악성 고열증 감수성)</li></ul></td><td><ol class="emg-ol"><li>즉시 악성 고열증 프로토콜 준비</li><li>유발 약제(석시닐콜린, 흡입마취제) 중단 → TIVA로 전환</li><li>EtCO2, 체온, CK 모니터링</li><li>CK &gt;10,000 또는 체온 상승 시: Dantrolene 2.5mg/kg IV 즉시</li><li>근이완 필요 시 Rocuronium 0.6mg/kg IV 사용</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>Tube Obstruction / Secretion (기관내관 폐색) <span class="arr-p p-warn">주의</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>기관 분비물 축적, 혈액 응고, 점액 마개</li><li>기관내관 꺾임(kinking), 환자 교합</li></ul></td><td><ol class="emg-ol"><li>즉시 100% O2 공급</li><li>기관 내 흡인(flexible suction 카테터)</li><li>NS 2~3mL 기관 내 주입 후 흡인(점액 마개)</li><li>폐쇄 시스템 흡인 사용(기계환기 중단 최소화)</li><li>필요 시 기관지경 흡인 또는 기관내관 교체</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>High Spinal Anesthesia (전척추 마취) <span class="arr-p p-crit">즉시</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>척추 마취 약제 과다 확산: 과도한 용량, 앙와위, 바리시티 차이</li><li>경막외 마취 약제의 경막 내 우발적 주입</li></ul></td><td><ol class="emg-ol"><li>즉시 기도 확보: 기관내삽관, 100% O2 양압 환기</li><li>수액 급속 주입: NS 또는 LR 500~1000mL</li><li>Ephedrine 10~15mg IV bolus(저혈압+서맥)</li><li>Phenylephrine 100~200μg IV(저혈압, 정상 심박수)</li><li>Atropine 0.5~1mg IV(서맥)</li><li>Epinephrine 10~100μg IV(심한 심혈관 억제)</li><li>마취 레벨 확인, 경우에 따라 Trendelenburg 체위</li></ol></td></tr>
</table>
</div>
</div>
<div class="emg-grp" data-emgg="nv">
<div class="section-title"><span class="lv lv-mid"></span>Nervous (신경계)</div>
<div class="card srch">
<h2>IICP(Increased Intracranial Pressure) — 두개내압 상승 <span class="arr-p p-warn">주의</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>두부 외상, 뇌종양, 뇌내 출혈, 뇌수두증</li><li>저산소증·고탄산혈증에 의한 뇌혈관 확장</li><li>정맥 배액 장애(자세, 경부 압박)</li></ul></td><td><ol class="emg-ol"><li>두부 거상 30도, 목 중립 자세(정맥 배액 촉진)</li><li>과환기: PaCO2 35~40mmHg 유지(급성기 30~35mmHg 단기 사용)</li><li>Mannitol 0.25~1g/kg IV over 15~20분(혈장 삼투압 &lt;320mOsm 유지)</li><li>3% NaCl 2~3mL/kg IV over 20분(혈중 Na 145~155mEq/L 목표)</li><li>Dexamethasone 10mg IV(뇌종양 주위 부종), 이후 4mg q6h</li><li>Propofol 주입(뇌대사율 감소), 발열 및 고혈당 적극 조절</li><li>신경외과 즉시 협진, 뇌압 모니터링(ICP &lt;20mmHg, CPP &gt;60mmHg)</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>Convulsion / Seizure (경련) <span class="arr-p p-crit">즉시</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>국소마취제 독성(LAST): 혈중 농도 급상승</li><li>저혈당(혈당 &lt;50mg/dL), 저나트륨혈증</li><li>저산소증, 뇌전증 기왕력, 자간증</li></ul></td><td><ol class="emg-ol"><li>기도 확보, 100% O2, 외상 예방</li><li>Midazolam 0.05~0.1mg/kg IV (1차 선택)</li><li>Lorazepam 0.1mg/kg IV <strong>(1회 최대 4mg, 필요 시 1회 반복)</strong></li><li>Diazepam 0.15mg/kg IV(3차)</li><li>상태간질: <strong>Phenytoin 20mg/kg IV</strong> — <strong>주입속도 50mg/분을 넘기지 않습니다</strong><span class="sub2">(70kg 기준 약 30분 소요 · 고령·심질환은 25mg/분 이하 · 저혈압·서맥·QT 연장 위험으로 <strong>심전도·혈압 감시</strong> 필수 · 조직 괴사 위험이 있어 전용 정맥로 사용)</span><br><span class="sub2">Fosphenytoin 을 쓰면 PE 기준 150mg PE/분까지 가능해 더 빠릅니다. 이후 ICU 이송.</span></li><li>LAST 경련: 20% Lipid emulsion 1.5mL/kg IV bolus, 이후 0.25mL/kg/min</li><li>저혈당: 50% 포도당 50mL IV 즉시, 자간증: MgSO4 4~6g IV over 20분</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>PDPH(Post-Dural Puncture Headache) — 경막천자후 두통 <span class="arr-p p-warn">주의</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>경막 천자 후 CSF 누출로 두개 내압 저하</li><li>체위성: 앉거나 서면 악화, 누우면 호전</li><li>굵은 바늘, 여성, 젊은 연령에서 발생률 높음</li></ul></td><td><ol class="emg-ol"><li>1단계(보존): 침상 안정, 수액 공급(경구 또는 정맥)</li><li>Caffeine 300~500mg 경구 또는 500mg IV over 1~2시간</li><li>Acetaminophen 650mg PO q6h + NSAIDs 병합</li><li>Sumatriptan 6mg SC(카페인 실패 시)</li><li>2단계(EBP): 자가혈액봉합술(Epidural Blood Patch)</li><li>EBP: 15~20mL 자가 혈액을 경막외강 주입, <strong>1회 성공률 약 70~90%</strong>(필요 시 재시행)</li><li>보존 치료 24~48시간 후에도 지속 시 EBP 시행</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>Peripheral Nerve Injury (말초신경 손상: 상완신경총·좌골신경 등) <span class="arr-p p-warn">주의</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>상완신경총: 팔 과도 외전(&gt;90도), 쇄골하 압박</li><li>좌골신경: <strong>쇄석위(lithotomy position)</strong>, 고관절 과도 굴곡</li><li>총비골신경: 비골두 압박(다리 외측 받침대)</li><li>척골신경: 팔꿈치 압박 또는 과도한 굴곡</li></ul></td><td><ol class="emg-ol"><li>즉시 체위 교정, 압박 요인 제거</li><li>신경과 즉시 협진, 신경전도검사(EMG/NCV) 시행</li><li><span class="warn2">고용량 스테로이드는 주술기 말초신경 손상에서 <strong>근거가 없어 권장되지 않습니다</strong></span> — 압박 해소와 보존적 치료가 원칙</li><li>통증: Gabapentin 300mg PO TID → 최대 1800mg/day</li><li>Pregabalin 75mg PO BID → 최대 300mg/day</li><li>물리치료, 대부분 수주~수개월 내 자연 호전(완전 절단 아닌 경우)</li></ol></td></tr>
</table>
</div>
</div>
<div class="emg-grp" data-emgg="gu">
<div class="section-title"><span class="lv lv-basic"></span>Gastrointestinal / Urologic (소화기 / 비뇨기)</div>
<div class="card srch">
<h2>PONV(Postoperative Nausea and Vomiting) — 수술 후 구역구토 <span class="arr-p p-warn">주의</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>여성, 비흡연자, 멀미 기왕력, 오피오이드 사용(Apfel score 고위험군)</li><li>흡입마취제, 아산화질소, 위 팽창</li></ul></td><td><ol class="emg-ol"><li>Ondansetron 4mg IV(수술 종료 30분 전): 5-HT3 길항제</li><li>Dexamethasone 4~8mg IV(마취 유도 시): 5-HT₃ 길항제·Droperidol 과 <strong>예방 효과가 대등</strong>하며, 작용기전이 달라 병용 시 효과가 더해집니다</li><li>Droperidol 0.625~1.25mg IV(D2 길항제, QT 연장 주의)</li><li>Metoclopramide 10mg IV(도파민 길항, 위 배출 촉진)</li><li>고위험군: 복합 요법(Ondansetron + Dexamethasone + Droperidol)</li><li>TIVA(Propofol) 사용으로 예방, 아산화질소 회피</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>Urinary Retention (요폐) <span class="arr-p p-warn">주의</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>오피오이드, 항콜린제(아트로핀, 스코폴아민)</li><li>척추·경막외 마취(방광 수축 억제)</li><li>전립선 비대증, 회음부·항문 수술 후</li></ul></td><td><ol class="emg-ol"><li>방광 도뇨(Foley catheter 또는 간헐적 도뇨)</li><li>Bethanechol 25mg PO(콜린성 작용제)</li><li>Tamsulosin 0.4mg PO QD(알파차단제, 전립선 비대 동반 시)</li><li>오피오이드 감량 또는 Naloxone 소량(40~80μg IV), 부분 길항</li><li>비뇨기과 협진(지속 시)</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>Oliguria / Anuria (핍뇨 / 무뇨) <span class="arr-p p-warn">주의</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>신전성: 저혈량증, 저혈압(가장 흔함)</li><li>신성: 급성 세뇨관 괴사, 조영제 신병증, 약물 독성</li><li>신후성: 요로 폐색, 도뇨관 막힘</li></ul></td><td><ol class="emg-ol"><li>도뇨관 개통 확인(세척 or 교체) → 신후성 배제</li><li>수액 부하(NS 500mL bolus) → 반응 확인</li><li>MAP ≥65mmHg 유지: Norepinephrine 주입</li><li>Furosemide 40~80mg IV(수액 과부하 배제 후)</li><li>신보호: NSAIDs·조영제 회피, 신독성 약물 중단</li><li>소변량 목표: &gt;0.5mL/kg/h</li><li>신장내과 협진, 투석 준비(핍뇨 지속, 전해질 이상, 요독증)</li></ol></td></tr>
</table>
</div>
</div>
<div class="emg-grp" data-emgg="inf">
<div class="section-title"><span class="lv lv-adv"></span>Infectious / Allergy (감염 / 알레르기)</div>
<div class="card srch">
<h2>Sepsis (패혈증) <span class="arr-p p-crit">즉시</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>수술 부위 감염, 폐렴, 요로감염, 혈류 감염</li><li>면역저하, 당뇨, 장기 수술, 오염된 기구</li></ul></td><td><ol class="emg-ol"><li>Hour-1 Bundle: 혈액배양 2세트 채혈 후 즉시 항생제 시작</li><li>광범위 항생제: Piperacillin-tazobactam 4.5g IV q6h</li><li>또는 Meropenem 1g IV q8h(내성균 의심, 중증)</li><li>수액: NS 또는 LR(Lactated Ringer, 젖산링거) <strong>30mL/kg — 3시간 이내</strong>(첫 1시간 내 시작, Surviving Sepsis 2021)</li><li>젖산(Lactate) ≥4mmol/L: 승압제 즉시</li><li>Norepinephrine 0.01~0.5μg/kg/min(MAP &lt;65mmHg)</li><li>Vasopressin 0.03 unit/min 추가(노르에피네프린 ≥0.25μg/kg/min 시)</li><li>Hydrocortisone 50mg IV q6h(패혈성 쇼크, 스테로이드 반응 불량 시)</li><li>혈당 목표: 140~180mg/dL(인슐린 투여)</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>Anaphylaxis (아나필락시스) <span class="arr-p p-crit">즉시</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>근이완제(특히 Rocuronium, Succinylcholine): 가장 흔한 원인</li><li>항생제(페니실린, 세팔로스포린), 라텍스, 혈액제제</li><li>조영제, NSAIDs, 콜로이드(Gelofusin)</li></ul></td><td><ol class="emg-ol"><li>원인 약제 즉시 중단</li><li>Epinephrine 0.3~0.5mg IM(대퇴 전외측) 즉시, 5~15분 반복 가능</li><li>중증(저혈압·기도폐쇄): Epinephrine 10~100μg IV bolus</li><li>이후 Epinephrine 주입: 2~15μg/min IV(지속 저혈압)</li><li>100% O2 고유량, 기도 부종 시 즉시 삽관</li><li>수액 급속: NS 1~2L IV</li><li>Diphenhydramine 50mg IV(항히스타민)</li><li>Methylprednisolone 125mg IV <span class="sub2">(보조 요법 — <strong>2상 반응 예방 효과는 입증되지 않았습니다</strong>. 에피네프린을 대신할 수 없습니다)</span></li><li>Salbutamol 네뷸라이저(기관지경련 동반 시)</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>Epidural Abscess (경막외 농양) <span class="arr-p p-warn">주의</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>경막외 카테터 장기 유치(&gt;4일), 당뇨·면역저하 환자</li><li>혈행성 전파(피부 감염, 균혈증)</li><li>주원인균: S. aureus(특히 MRSA)</li></ul></td><td><ol class="emg-ol"><li>즉시 MRI(증강) 시행하여 진단 확인</li><li>신경외과 응급 협진: 수술적 감압·배농(신경학적 결손 시 즉시)</li><li>경험적 항생제: Vancomycin <strong>부하 25~30mg/kg 1회</strong> → <strong>유지 15~20mg/kg q8~12h</strong>(MRSA 커버)</li><li>+ Ceftriaxone 2g IV q12h(그람음성균 커버)</li><li>배양 결과에 따라 표적 항생제 전환, 총 4~6주 치료</li><li>경막외 카테터 즉시 제거, 신경학적 모니터링 지속</li></ol></td></tr>
</table>
</div>
</div>
<div class="emg-grp" data-emgg="gen">
<div class="section-title"><span class="lv lv-adv"></span>General (전신)</div>
<div class="card srch">
<h2>Malignant Hyperthermia(MH) — 악성 고열증 <span class="arr-p p-crit">즉시</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>흡입마취제(할로탄·이소플루란·세보플루란·데스플루란) + 석시닐콜린</li><li>RYR1(근소포체 Ca2+ 유리 채널) 유전자 돌연변이</li><li>Ca2+ 조절 장애 → 골격근 과대사</li></ul></td><td><ol class="emg-ol"><li>즉시 유발 약제 완전 중단, TIVA(Propofol)로 전환</li><li>Dantrolene 2.5mg/kg IV 즉시, 5~10분 간격 반복(총 10mg/kg까지)</li><li>100% O2 고유량(분당환기량 최대), CO2 흡수제 교체</li><li>냉각: 냉 생리식염수 IV, 냉 위세척, 얼음 팩(목표 체온 38°C)</li><li>중탄산나트륨 1~2mEq/kg IV(산증 교정)</li><li>고칼륨혈증: CaCl2 10mg/kg IV, 중탄산나트륨, 인슐린+포도당</li><li>소변 유지: Mannitol 0.25g/kg + Furosemide 1mg/kg(미오글로빈뇨)</li><li>ICU 이송, 24시간 Dantrolene 유지 1mg/kg q6h</li><li>가족에게 MH 감수성 검사(근생검·카페인 수축 검사) 권고</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>LAST (Local Anesthetic Systemic Toxicity, 국소마취제 전신독성) <span class="arr-p p-crit">즉시</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>혈관 내 우발적 주입, 과다 용량 투여</li><li>흡수율 높은 부위(늑간, 경부): Bupivacaine &gt; Ropivacaine &gt; Lidocaine 순 독성</li><li>산증·저산소증 동반 시 독성 증폭</li></ul></td><td><ol class="emg-ol"><li>주입 즉시 중단</li><li>초기 증상: 이명, 혀 저림, 금속 미각, 흥분 → 관찰</li><li>경련: Midazolam 0.05~0.1mg/kg IV 또는 Propofol 1mg/kg</li><li>심혈관 독성(VT/VF/심정지): ACLS + Lipid emulsion 즉시</li><li>20% 지질 에멀전(Intralipid): 1.5mL/kg IV bolus over <strong>2~3분</strong> (70kg 초과 시 100mL를 2~3분에)</li><li>이후 0.25mL/kg/min 주입(최대 10mL/kg 또는 심기능 회복까지)</li><li>Epinephrine 소량만 사용(1μg/kg 이하), 바소프레신 회피</li><li><strong>심실성 부정맥에는 Amiodarone 이 1차</strong> — <strong>Lidocaine·Procainamide 등 나트륨통로차단제는 금기</strong> (ASRA 2020)</li><li>칼슘차단제·베타차단제 회피(저혈압 악화), 장시간 CPR 지속 필요 · ECMO 조기 고려</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>Hypothermia (저체온증) <span class="arr-p p-warn">주의</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>저온 수술실, 체강 장기간 노출, 냉 수액 대량 투여</li><li>마취제 혈관 확장, 노인·신생아·소아에서 열 생산 감소</li></ul></td><td><ol class="emg-ol"><li>능동적 외부 가온: 온풍 담요(Bair Hugger) 사용</li><li>가온 수액: 37°C 가온 NS/LR 투여</li><li>가온 가습 산소: 흡입 기체 <strong>40°C 이하</strong>로 가온 <span class="sub2">(그 이상은 기도 화상 위험)</span></li><li>방광 세척(온수), 위 세척(온수)(심한 경우)</li><li>목표 체온: 36~37°C</li><li>수술 중 체온 ≥36°C 유지: 전신 마취 환자 모두</li><li>Meperidine 25mg IV(오한 조절)</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>Hyperkalemia (고칼륨혈증) <span class="arr-p p-crit">즉시</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>신부전, 조직 파괴(횡문근융해, 화상, 대수술)</li><li>석시닐콜린 투여(화상·마비·장기 부동 환자): K+ 0.5~1mEq/L 상승(고위험 시 5~10)</li><li>대량 수혈(보존 혈액의 K+ 용출), 산증</li></ul></td><td><ol class="emg-ol"><li>심장 안정화: Calcium gluconate 10% 10~20mL IV over 5~10분</li><li>또는 CaCl₂ 10% 5~10mL IV <span class="sub2">(같은 부피에서 원소 칼슘이 약 3배 — 중심정맥 투여 권장)</span></li><li>세포 내 이동: Insulin 10unit + 50% 포도당 50mL IV</li><li>Salbutamol 10~20mg 네뷸라이저(K+ 0.5~1mEq/L 감소)</li><li>중탄산나트륨 50~100mEq IV(산증 동반 시)</li><li>제거: Furosemide 40mg IV(신기능 유지 시)</li><li>중증(K+&gt;6.5 또는 심전도 변화): 즉시 투석</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>Air Embolism (공기 색전증) <span class="arr-p p-crit">즉시</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>앉은 자세 신경외과 수술(두개골 개방 + 음압)</li><li>중심정맥관 삽입·제거, 산과 수술(개방 정맥)</li><li>복강경(CO2 대신 공기 주입 오류)</li></ul></td><td><ol class="emg-ol"><li>즉시 수술야 물로 덮기 또는 상처 봉합, 수술 중단</li><li>좌측 와위 + Trendelenburg 체위(Durant 수기: 공기를 우심실 apex에)</li><li>100% O2(아산화질소 즉시 중단)</li><li>중심정맥관으로 공기 흡인(기포 흡인 카테터 위치 확인)</li><li>수액 부하, 승압제(저혈압 시)</li><li>CPR(심정지 시): 장시간 지속(공기 자연 흡수까지)</li><li>고압산소치료 고려(심각한 뇌 또는 관상동맥 색전)</li></ol></td></tr>
</table>
</div>
<div class="card srch">
<h2>Severe Postop Pain / Periop Arousal (심한 술후 통증 / 술중 각성) <span class="arr-p p-warn">주의</span></h2>
<table class="tbl auto"><tr><th style="width:38%">원인 (Etiology)</th><th>치료 · 약물 용량 (Treatment &amp; Dosing)</th></tr>
<tr><td><ul class="emg-ul"><li>술후 통증: 불충분한 진통 계획, 오피오이드 내성, 통증 민감화</li><li>술중 각성: 불충분한 마취 깊이, 근이완제 과다, BIS 모니터 미사용</li></ul></td><td><ol class="emg-ol"><li><strong>다중 모드 진통(Multimodal analgesia)</strong>:</li><li>Acetaminophen 1g IV q6h(scheduled)</li><li>Ketorolac 15~30mg IV q6h(신기능 정상, ≤5일)</li><li>오피오이드: Morphine 2~4mg IV prn q4h, 또는 PCA(Fentanyl 10~25μg/hr)</li><li>신경 차단: 경막외 진통, 척추 마취, TAP block, 신경 블록</li><li>술중 각성: 즉시 마취 심도 증가, Midazolam 1~2mg IV(기억 소실)</li><li>BIS 모니터링(목표 40~60), 마취 기록 철저히 검토</li><li>사후 심리 지지 제공, 정신건강의학과 협진</li></ol></td></tr>
</table>
</div>
</div>
</div>

<div class="section-title"><span class="lv lv-adv"></span>제세동기 3가지 기능</div>

<div class="card srch">
<h2>세 기능은 목적이 완전히 다릅니다</h2>
<p>같은 기기를 쓰지만 <strong>맥박이 있는지</strong>, <strong>SYNC를 켜는지</strong>가 갈림길입니다. 이 표만 정확히 구분하면 오작동의 대부분을 막을 수 있습니다.</p>
<table class="tbl"><tr><th>구분</th><th>Pacing</th><th>Cardioversion</th><th>Defibrillation</th></tr>
<tr><td><strong>목적</strong></td><td>서맥 치료</td><td>맥박 있는 빈맥 치료</td><td>심정지 치료</td></tr>
<tr><td><strong>대상</strong></td><td>증상 있는 서맥</td><td>불안정한 빈맥 (맥박 있음)</td><td>VF, 무맥성 VT</td></tr>
<tr><td><strong>맥박</strong></td><td>있음</td><td>있음</td><td>없음</td></tr>
<tr><td><strong>SYNC</strong></td><td>사용 안 함</td><td><strong>반드시 사용</strong></td><td>사용 안 함</td></tr>
<tr><td><strong>충격 방식</strong></td><td>반복 전기자극</td><td>R파 동기화 충격</td><td>충전 즉시 충격</td></tr>
<tr><td><strong>진정</strong></td><td>가능하면 시행</td><td>가능하면 시행</td><td>시행하지 않음 (의식 없음)</td></tr>
<tr><td><strong>CPR</strong></td><td>불필요</td><td>불필요</td><td>충격 후 즉시 2분</td></tr></table>
<div class="wbox">SYNC를 켜지 않은 채 빈맥 환자에게 충격하면 <strong>의도치 않은 제세동</strong>이 됩니다. 반대로 VF에 SYNC를 켜면 R파를 못 찾아 <strong>충격이 아예 나가지 않습니다</strong>. 두 방향 모두 치명적입니다.</div>
</div>

<div class="card srch">
<h2>3초 판단 흐름</h2>
<div class="formula">① 맥박이 있는가? → ② 빠른가 느린가? → ③ QRS가 좁은가 넓은가 · 규칙적인가</div>
<ul>
<li><strong>맥박 없음</strong> → 리듬 확인 → VF·무맥성 VT면 <strong>제세동</strong> / PEA·무수축이면 <strong>CPR + 에피네프린</strong> (충격 금지)</li>
<li><strong>맥박 있고 느림</strong> (증상 동반) → 아트로핀 → 무반응 시 <strong>경피 페이싱</strong> 또는 에피네프린·도파민 주입</li>
<li><strong>맥박 있고 빠름 + 불안정</strong> (저혈압·의식저하·흉통·심부전) → <strong>동기화 심율동전환</strong></li>
<li><strong>맥박 있고 빠름 + 안정</strong> → 12유도 확보, 약물 치료 우선</li>
</ul>
<div class="wbox">'불안정'의 기준은 <strong>혈역학</strong>입니다. 심박수 숫자 자체가 아니라 저혈압·의식 변화·허혈성 흉통·급성 심부전 징후가 있는지로 판단합니다.</div>
</div>

<div class="card srch">
<h2>Defibrillation (비동기 제세동)</h2>
<h3>적응증</h3>
<ul><li>심실세동 (VF)</li><li>무맥성 심실빈맥 (pulseless VT)</li></ul>
<h3>에너지 설정</h3>
<table class="tbl"><tr><th>구분</th><th>1차</th><th>이후</th></tr>
<tr><td>이상성 (Biphasic)</td><td>120~200 J <span class="sub2">기기 권장값 우선</span></td><td>동일 또는 최대 에너지</td></tr>
<tr><td>단상성 (Monophasic)</td><td>360 J</td><td>360 J</td></tr>
<tr><td>소아</td><td>2 J/kg</td><td>4 J/kg → 이후 4 J/kg 이상 (최대 10 J/kg 또는 성인 용량)</td></tr></table>
<h3>시행 순서</h3>
<ol><li>가슴압박을 계속하면서 충전</li><li>"Clear" — 접촉자 전원 이탈 확인</li><li>충격</li><li><strong>맥박을 확인하지 않고 즉시 가슴압박 재개</strong></li><li>2분간 CPR 후 리듬 재평가</li></ol>
<div class="wbox">충격 직후 맥박 확인은 하지 않습니다. 충격 성공 여부와 무관하게 관류를 유지하는 것이 우선이며, 심근이 회복되기까지 시간이 필요합니다.</div>
<h3>패드 부착</h3>
<ul><li><strong>Anterior-lateral</strong>: 우측 쇄골 하부 + 좌측 중간겨드랑선 5~6번 갈비 높이 (가장 일반적)</li><li><strong>Anterior-posterior</strong>: 흉골 좌측 전면 + 좌측 등 (심율동전환·페이싱에 유리)</li></ul>
<h3>주의</h3>
<ul><li>이식형 장치(pacemaker·ICD)에서 <strong>8 cm 이상</strong> 떨어뜨려 부착</li><li>가슴이 젖어 있으면 닦고 부착 — 표면 전류가 흘러 에너지가 새어나감</li><li>약물 패치는 제거 후 부착</li><li>가슴 털이 많으면 빠르게 제거해 접촉 저항을 낮춤</li></ul>
</div>

<div class="card srch">
<h2>Cardioversion (동기화 심율동전환)</h2>
<h3>적응증 — 맥박이 있으면서 불안정한 빈맥</h3>
<ul><li>불안정한 심방세동 · 심방조동</li><li>불안정한 SVT</li><li>맥박이 있는 단형 VT</li></ul>
<h3>에너지 설정 (성인 · 이상성 · 2025 AHA)</h3>
<table class="tbl"><tr><th>리듬</th><th>에너지</th><th>비고</th></tr>
<tr><td>좁은 QRS 빈맥 (SVT)</td><td>100 J</td><td>2020 판의 50~100 J 에서 변경</td></tr>
<tr><td>심방조동</td><td>200 J</td><td>낮은 에너지에도 전환되는 경우가 많지만 알고리즘 값은 200 J</td></tr>
<tr><td>심방세동</td><td>200 J</td><td>2020 판의 120~200 J 에서 변경</td></tr>
<tr><td>넓은 QRS · 규칙 (단형 VT)</td><td>100 J</td><td>맥박이 있을 때만</td></tr>
<tr><td>넓은 QRS · 불규칙 (다형 VT)</td><td colspan="2"><strong>심율동전환이 아니라 제세동</strong> — SYNC 끄고 고에너지 비동기 충격</td></tr>
<tr><td>소아</td><td>0.5~1 J/kg</td><td>실패 시 2 J/kg</td></tr></table>
<h3>시행 순서</h3>
<ol><li>환자 평가 · 기도 장비와 흡인 준비</li><li>가능하면 진정 (의식이 있는 환자에게는 매우 아픈 시술입니다)</li><li><strong>SYNC ON</strong></li><li>ECG에서 <strong>R파 마커</strong>가 각 QRS에 정확히 찍히는지 확인</li><li>에너지 설정 → 충전</li><li>"Clear"</li><li>충격 버튼을 <strong>R파를 만날 때까지 계속 누르고 있기</strong></li><li>리듬 · 맥박 · 혈압 재평가</li></ol>
<div class="wbox">2025 AHA 는 위 표를 <strong>초기 권장값</strong>으로 제시하면서, <strong>사용하는 제세동기 제조사의 권고 에너지를 우선</strong>해 첫 충격 성공률을 높이도록 안내합니다. 병원 프로토콜이 있으면 그것을 따릅니다.</div>
<div class="wbox">SYNC 모드에서는 버튼을 눌러도 즉시 충격되지 않고 다음 R파를 기다립니다. 이를 모르고 버튼을 놓으면 충격이 나가지 않습니다. 반대로 T파가 마커로 잘못 잡히면 <strong>R-on-T</strong>로 VF를 유발할 수 있어, 마커 위치 확인이 필수입니다.</div>
<h3>다형 VT는 왜 제세동인가</h3>
<p>QRS 모양과 간격이 계속 변해 기기가 R파를 안정적으로 인식하지 못합니다. 동기화를 시도하면 충격이 지연되거나 나가지 않으므로, SYNC를 끄고 즉시 고에너지 비동기 충격을 시행합니다.</p>
</div>

<div class="card srch">
<h2>Transcutaneous Pacing (경피적 심박조율, TCP)</h2>
<h3>적응증</h3>
<ul><li>증상이 있는 서맥 (저혈압·의식저하·허혈성 흉통·급성 심부전)</li><li>2도 Mobitz II · 3도(완전) 방실차단</li><li>아트로핀에 반응하지 않는 서맥</li></ul>
<h3>설정</h3>
<table class="tbl"><tr><th>항목</th><th>설정값</th></tr>
<tr><td>모드</td><td>PACER 선택 (패드는 AP 부착이 유리)</td></tr>
<tr><td>Rate</td><td>60~80 bpm</td></tr>
<tr><td>Current</td><td>30 mA에서 시작 → 5~10 mA씩 증가 → capture까지</td></tr>
<tr><td>일반적 capture 역치</td><td>50~100 mA</td></tr></table>
<h3>Capture는 두 가지를 모두 확인합니다</h3>
<table class="tbl"><tr><th>구분</th><th>확인 방법</th></tr>
<tr><td><strong>전기적 capture</strong></td><td>pacing spike 직후 넓은 QRS와 이어지는 T파가 따라 나오는지</td></tr>
<tr><td><strong>기계적 capture</strong></td><td>맥박 촉지 · 혈압 상승 · SpO₂ 파형 회복</td></tr></table>
<div class="wbox">전기적 capture만 보고 안심하면 안 됩니다. 화면에 spike와 QRS가 보여도 실제 심박출이 없으면 무의미합니다. 또한 <strong>경동맥은 pacing에 의한 근수축을 맥박으로 오인</strong>하기 쉬우므로 대퇴동맥 촉지나 관혈적 혈압으로 확인하는 편이 안전합니다.</div>
<h3>주의</h3>
<ul><li>흉부 근육이 수축해 상당히 아픕니다 — 의식이 있으면 진정·진통을 병행</li><li>가슴압박이 필요해지면 pacing을 멈추고 CPR을 우선</li><li>경피 페이싱은 <strong>임시 수단</strong>입니다. 원인 교정과 경정맥 페이싱·영구 페이스메이커로 연결해야 합니다</li></ul>
<h3>경피 vs 경정맥 페이싱</h3>
<table class="tbl"><tr><th>구분</th><th>경피 (TCP)</th><th>경정맥 (TVP)</th></tr>
<tr><td>준비 시간</td><td>즉시</td><td>중심정맥 확보 필요</td></tr>
<tr><td>통증</td><td>심함</td><td>거의 없음</td></tr>
<tr><td>안정성</td><td>낮음 (capture 소실 흔함)</td><td>높음</td></tr>
<tr><td>용도</td><td>응급 가교</td><td>지속적 유지</td></tr></table>
</div>

<div class="section-title"><span class="lv lv-adv"></span>ACLS 알고리즘</div>

<div class="card srch">
<h2>Shockable — VF · 무맥성 VT</h2>
<ol>
<li>CPR 시작 · 리듬 확인</li>
<li><strong>1차 충격</strong> → 즉시 CPR 2분</li>
<li>리듬 확인 → <strong>2차 충격</strong> → CPR 2분<br><span class="sub2">이때 에피네프린 1 mg IV/IO, 이후 3~5분마다 반복</span></li>
<li>리듬 확인 → <strong>3차 충격</strong> → CPR 2분<br><span class="sub2">이때 아미오다론 300 mg IV bolus (또는 리도카인 1~1.5 mg/kg)</span></li>
<li>필요 시 아미오다론 <strong>150 mg</strong> 추가 1회</li>
<li>가역적 원인(5H·5T) 교정을 병행</li>
</ol>
<div class="wbox">가슴압박 중단 시간을 최소화하는 것이 가장 중요합니다. 충전은 압박을 하면서 진행하고, 충격 직후에는 맥박을 확인하지 않고 바로 압박을 재개합니다.</div>
</div>

<div class="card srch">
<h2>Non-shockable — PEA · 무수축(Asystole)</h2>
<ol>
<li><strong>충격 금지</strong></li>
<li>CPR 시작 · 고품질 압박 유지</li>
<li><strong>에피네프린 1 mg IV/IO 즉시</strong>, 이후 3~5분마다 반복</li>
<li>2분마다 리듬 재평가</li>
<li>가역적 원인(5H·5T)을 적극적으로 찾아 교정 — 이 리듬에서는 원인 교정이 사실상 유일한 해법</li>
</ol>
<div class="wbox">무수축·PEA에서 <strong>아트로핀은 사용하지 않습니다</strong>. 효과가 입증되지 않아 2010년 이후 ACLS 알고리즘에서 삭제되었습니다. 아트로핀은 <strong>맥박이 있는 증상성 서맥</strong>에만 사용합니다.</div>
</div>

<div class="card srch">
<h2>응급 약물 용량</h2>
<table class="tbl"><tr><th>약물</th><th>용량</th><th>적응증 · 비고</th></tr>
<tr><td>Epinephrine</td><td><strong>1 mg IV/IO, 3~5분마다</strong><br><span class="sub2">2025 AHA 현행 · 실무에서 2분 CPR 주기 2회마다 = <strong>약 4분</strong> 간격으로 맞추기도 합니다</span></td><td>모든 심정지 리듬 · 비제세동 리듬은 <strong>가능한 한 빨리</strong>, 제세동 리듬은 첫 충격 실패 후</td></tr>
<tr><td>Amiodarone</td><td>300 mg bolus → 150 mg 1회 추가</td><td>충격 불응성 VF/무맥성 VT</td></tr>
<tr><td>Lidocaine</td><td>1~1.5 mg/kg → 0.5~0.75 mg/kg 반복</td><td>아미오다론 대체 가능</td></tr>
<tr><td>Magnesium sulfate</td><td>1~2 g IV</td><td><strong>Torsades de pointes</strong> · 저마그네슘</td></tr>
<tr><td>Atropine</td><td>0.5 mg IV, 3~5분마다 (최대 3 mg)</td><td>증상성 서맥 <span class="sub2">무수축·PEA에는 사용 안 함</span></td></tr>
<tr><td>Calcium chloride</td><td>10% 5~10 mL IV</td><td>고칼륨·저칼슘·칼슘차단제 과량</td></tr>
<tr><td>Sodium bicarbonate</td><td>1 mEq/kg</td><td>고칼륨·삼환계 과량 등 특정 상황에 한해</td></tr>
<tr><td>Dopamine</td><td>2~10 mcg/kg/min</td><td>아트로핀 불응 서맥</td></tr>
<tr><td>Epinephrine 주입</td><td>2~10 mcg/min</td><td>아트로핀 불응 서맥</td></tr></table>
<div class="wbox">주입 약물의 조제·mL/hr 환산은 <strong>약물계산 탭</strong>에서 체중과 실제 조제 농도를 넣어 확인하실 수 있습니다.</div>
</div>

<div class="card srch">
<h2>가역적 원인 — 5H · 5T</h2>
<table class="tbl"><tr><th>5H</th><th>확인 · 처치</th></tr>
<tr><td>Hypovolemia (저혈량)</td><td>수액·수혈, 출혈 부위 확인</td></tr>
<tr><td>Hypoxia (저산소)</td><td>100% 산소, 기도·환기 확인, 튜브 위치</td></tr>
<tr><td>Hydrogen ion (산증)</td><td>환기 개선, ABGA, 필요 시 중탄산</td></tr>
<tr><td>Hypo/Hyperkalemia</td><td>전해질 검사, 칼슘·인슐린+포도당·중탄산</td></tr>
<tr><td>Hypothermia (저체온)</td><td>적극 가온</td></tr></table>
<table class="tbl"><tr><th>5T</th><th>확인 · 처치</th></tr>
<tr><td>Tension pneumothorax</td><td>흉부 감압 (바늘 감압)</td></tr>
<tr><td>Tamponade (심장)</td><td>심초음파, 심낭천자</td></tr>
<tr><td>Toxins (약물·독성)</td><td>국소마취제 중독 시 지질유탁액, 해독제</td></tr>
<tr><td>Thrombosis — 폐 (PE)</td><td>혈전용해 고려</td></tr>
<tr><td>Thrombosis — 관상동맥 (MI)</td><td>재관류 치료</td></tr></table>
</div>

<div class="card srch">
<h2>수술실에서 특히 주의할 점</h2>
<ul>
<li><strong>패드 접근성</strong> — 소독포와 수술 부위 때문에 패드를 붙일 자리가 막히는 경우가 많습니다. 고위험 수술은 <strong>시작 전에</strong> 패드를 미리 부착해 두는 편이 안전합니다.</li>
<li><strong>전기소작기</strong> — 충격 전 소작기 사용을 중단합니다. ECG 잡음이 리듬 판독과 R파 인식을 방해합니다.</li>
<li><strong>체위</strong> — 복와위·측위에서는 즉시 압박이 어렵습니다. 소생 시 앙와위 복귀 계획을 미리 정해 둡니다.</li>
<li><strong>원인 추적이 빠릅니다</strong> — 수술실 심정지는 원인이 대개 특정됩니다. 출혈·저환기·약물 과량·아나필락시스·국소마취제 중독·공기색전·MH 등을 우선 확인합니다.</li>
<li><strong>흡입마취제 중단</strong> — 심정지 시 흡입마취제를 끄고 100% 산소로 전환합니다.</li>
<li><strong>기록</strong> — 충격 횟수·에너지·약물 투여 시각을 남깁니다. 2분 주기 관리를 위해 타이머를 활용합니다.</li>
</ul>
</div>
<div class="card srch"><h2>약어 · 정식 명칭</h2><table class="tbl"><tr><th>약어</th><th>정식 명칭</th></tr><tr><td>ACLS</td><td>Advanced Cardiovascular Life Support (전문심장소생술)</td></tr><tr><td>CPR</td><td>Cardiopulmonary resuscitation (심폐소생술)</td></tr><tr><td>VF</td><td>Ventricular fibrillation (심실세동)</td></tr><tr><td>VT · pVT</td><td>Ventricular tachycardia · pulseless VT (심실빈맥 · 무맥성 심실빈맥)</td></tr><tr><td>PEA</td><td>Pulseless electrical activity (무맥성 전기활동)</td></tr><tr><td>ROSC</td><td>Return of spontaneous circulation (자발순환 회복)</td></tr><tr><td>SVT</td><td>Supraventricular tachycardia (상심실성 빈맥)</td></tr><tr><td>TCP</td><td>Transcutaneous pacing (경피적 심박조율)</td></tr><tr><td>MH</td><td>Malignant hyperthermia (악성고열)</td></tr><tr><td>LAST</td><td>Local anesthetic systemic toxicity (국소마취제 전신독성)</td></tr><tr><td>MTP</td><td>Massive transfusion protocol (대량수혈 프로토콜)</td></tr><tr><td>DIC</td><td>Disseminated intravascular coagulation (파종성 혈관내 응고)</td></tr><tr><td>PCC</td><td>Prothrombin complex concentrate (프로트롬빈복합체농축액)</td></tr><tr><td>ECMO</td><td>Extracorporeal membrane oxygenation (체외막산소공급)</td></tr><tr><td>ICP</td><td>Intracranial pressure (두개내압)</td></tr><tr><td>5H · 5T</td><td>가역적 원인 — Hypovolemia, Hypoxia, Hydrogen ion(산증), Hypo/Hyperkalemia, Hypothermia / Tension pneumothorax, Tamponade, Toxins, Thrombosis(폐·관상동맥)</td></tr></table></div>
<div class="wbox">응급 참고 — AHA <em>Guidelines for CPR and ECC</em> 2020, <em>Circulation</em> &middot; 한국형 심폐소생술 가이드라인(2020) &middot; Neal JM, et al. ASRA <em>LAST Practice Advisory</em> 2020, <em>Reg Anesth Pain Med</em> &middot; MHAUS 악성고열 프로토콜 &middot; Association of Anaesthetists <em>Quick Reference Handbook</em> (QRH)</div>
</div>


<!-- ===================== EtCO2 ===================== -->
<div class="panel" data-panel="etco2">
<div class="sft-alert" style="margin-bottom:8px">&#9888; <strong>참고용 — 임상적 판단을 대체하지 않으며, 특진의(담당 마취과 의사) 확인이 우선합니다.</strong></div>
<div class="note-box">EtCO₂ (End-tidal CO₂) &middot; 호기말 이산화탄소분압 — <strong>파형(capnogram)</strong>은 움직이는 화면으로 재생됩니다. 파형 아래 <strong>일시정지</strong> 버튼으로 멈춰서 관찰할 수 있습니다.</div>

<div class="pill-row" id="etPills">
<span class="pill-btn on" data-et="wave">파형 갤러리</span>
<span class="pill-btn" data-et="phys">생리 · 기본</span>
<span class="pill-btn" data-et="tsh">이상 시 대처</span>
</div>

<div id="et-wave" class="et-section">
<div class="card srch"><h2>정상 카프노그램의 4구간</h2>
<div class="calc-sub">한 번의 호기는 네 구간(Phase I~IV)으로 나뉩니다. 파형의 <strong>모양</strong>이 먼저이고 숫자는 그 다음입니다.</div>
<table class="tbl"><tr><th>구간</th><th>내용</th><th>임상 의미</th></tr>
<tr><td><strong>Phase I</strong><br><span class="sub2">A–B</span></td><td>해부학적 사강(dead space) 가스 호기 — CO₂ 0</td><td>기저선이 0이 아니면 <strong>재호흡</strong> 의심</td></tr>
<tr><td><strong>Phase II</strong><br><span class="sub2">B–C</span></td><td>사강 + 폐포 가스 혼합 — 급격한 상승</td><td>완만해지면 <strong>기류 제한 · 부분 폐쇄</strong></td></tr>
<tr><td><strong>Phase III</strong><br><span class="sub2">C–D</span></td><td>폐포 고원(alveolar plateau) — 거의 수평, 완만한 상승</td><td>기울기 증가 = V/Q 불균형 · 기관지경련</td></tr>
<tr><td><strong>Point D</strong></td><td>호기 끝 — 이 값이 <strong>EtCO₂</strong></td><td>정상 35~45 mmHg</td></tr>
<tr><td><strong>Phase IV</strong><br><span class="sub2">D–E</span></td><td>흡기 — 급격히 0으로 하강</td><td>하강이 느리면 호기밸브 이상 · 회로 문제</td></tr></table>
<div class="wbox"><strong>&alpha; angle</strong>(Phase II와 III 사이, 정상 100~110&deg;)이 커지면 기류 제한을, <strong>&beta; angle</strong>(Phase III와 IV 사이, 정상 약 90&deg;)이 커지면 재호흡이나 sampling 문제를 시사합니다.</div>
</div>
<div id="etWaves" class="wv-grid"></div>
</div>

<div id="et-phys" class="et-section" style="display:none">
<div class="card srch"><h2>EtCO₂ 를 결정하는 세 가지</h2>
<div class="formula">EtCO₂ &asymp; CO₂ <strong>생성</strong>(대사) &rarr; CO₂ <strong>운반</strong>(심박출량·폐혈류) &rarr; CO₂ <strong>배출</strong>(폐포환기)</div>
<table class="tbl"><tr><th>요소</th><th>EtCO₂ 상승</th><th>EtCO₂ 하강</th></tr>
<tr><td><strong>대사 (생성)</strong></td><td>발열, 패혈증, 떨림(shivering), 갑상선중독증, <strong>악성고열(MH)</strong>, 지혈대 해제, 중탄산염 투여, 복강경 CO₂ 흡수</td><td>저체온, 깊은 마취, 근이완, 저대사</td></tr>
<tr><td><strong>순환 (운반)</strong></td><td>심박출량 증가, ROSC</td><td>저혈압·출혈, 폐색전(공기·혈전·양수), <strong>심정지</strong>, 폐동맥 압박</td></tr>
<tr><td><strong>환기 (배출)</strong></td><td>저환기, 재호흡, soda lime 소모, 호기밸브 고장</td><td>과환기, 회로 이탈, 발관, 기관지 삽관 후 과환기</td></tr></table>
<div class="warn">셋 중 <strong>어느 것이 변했는지</strong>를 먼저 구분하면 원인 감별이 빨라집니다. 갑작스러운 변화는 대개 <em>순환 또는 회로</em>, 서서히 변하면 <em>대사 또는 환기</em> 문제입니다.</div>
</div>
<div class="card srch"><h2>EtCO₂ 와 PaCO₂ 의 차이 (a–ET gradient)</h2>
<div class="formula">정상 PaCO₂ &minus; EtCO₂ = <strong>2~5 mmHg</strong> &nbsp;(폐포 사강 때문)</div>
<table class="tbl"><tr><th>gradient 증가 상황</th><th>기전</th></tr>
<tr><td>폐색전 · 저혈압 · 저심박출</td><td>환기는 되지만 관류가 없는 폐포(사강) 증가</td></tr>
<tr><td>COPD · 폐기종</td><td>V/Q 불균형, plateau 기울기 증가</td></tr>
<tr><td>측와위 · 단일폐환기(OLV)</td><td>환기·관류 분포 변화</td></tr>
<tr><td>고령 · 고빈도 저용적 환기</td><td>사강 비율(Vd/Vt) 증가</td></tr>
<tr><td>소아 · 작은 일회호흡량</td><td>sampling 희석, 누출</td></tr></table>
<div class="wbox"><strong>gradient 가 갑자기 커지면</strong> EtCO₂ 만 보고 환기를 조절하면 안 됩니다 — 동맥혈가스(ABGA)로 확인하십시오. 반대로 gradient 가 음수(EtCO₂ &gt; PaCO₂)면 소아·임신부·고심박출 상태에서 드물게 나타납니다.</div>
</div>
<div class="card srch"><h2>측정 방식 · 흔한 오차</h2>
<table class="tbl"><tr><th>구분</th><th>Mainstream</th><th>Sidestream</th></tr>
<tr><td>센서 위치</td><td>기도 회로에 직접</td><td>가스를 흡입해 본체에서 측정</td></tr>
<tr><td>반응 속도</td><td>빠름</td><td>지연(약 2~4초)</td></tr>
<tr><td>단점</td><td>무게·사강 증가, 분비물 오염</td><td>수분·분비물로 sampling line 막힘, 누출 시 희석</td></tr>
<tr><td>비삽관 환자</td><td>어려움</td><td><strong>비강 캐뉼라형으로 가능</strong>(진정·MAC 감시)</td></tr></table>
<div class="warn">파형은 정상인데 값만 낮다면 <strong>누출·희석</strong>을, 파형 자체가 이상하면 <strong>환자 또는 회로</strong> 문제를 먼저 의심합니다. N₂O·높은 O₂ 농도는 적외선 측정에서 <em>collision broadening</em> 으로 오차를 만들 수 있어 최신 기기는 자동 보정합니다.</div>
</div>
<div class="card srch"><h2>임상에서 EtCO₂ 가 답을 주는 순간</h2>
<ul>
<li><strong>기관삽관 확인</strong> — 파형이 <strong>연속 6회 이상</strong> 유지되면 기관 내 위치. 식도 삽관에서는 1~3회 작은 파형 후 소실(위 내 CO₂).</li>
<li><strong>CPR 질 평가</strong> — 압박 중 EtCO₂ <strong>10 mmHg 이상</strong> 유지 목표. 10 미만이면 압박 깊이·속도·이완을 교정합니다.</li>
<li><strong>ROSC 조기 인지</strong> — 압박 중 EtCO₂ 가 갑자기 <strong>10 mmHg 이상 급상승</strong>하면 자발순환 회복 신호(맥박 확인).</li>
<li><strong>예후</strong> — 20분 CPR 후에도 EtCO₂ 가 10 mmHg 미만이면 생존율이 매우 낮다는 보고(다른 지표와 함께 판단).</li>
<li><strong>회로 이탈·발관</strong> — 즉시 0으로 소실.</li>
<li><strong>악성고열</strong> — 과환기에도 <strong>계속 오르는 EtCO₂</strong> 가 가장 이른 신호.</li>
<li><strong>공기색전(VAE)</strong> — 갑작스러운 EtCO₂ 하강 + 저혈압 + 종말호기 N₂ 상승.</li>
<li><strong>복강경</strong> — CO₂ 기복 후 EtCO₂ 완만한 상승, 갑작스러운 상승은 <strong>피하기종·CO₂ 색전</strong>.</li>
<li><strong>지혈대 해제 · 대동맥 clamp 해제</strong> — 일시적 EtCO₂ 상승(허혈 대사산물 세척).</li>
</ul>
</div>
</div>

<div id="et-tsh" class="et-section" style="display:none">
<div class="card srch"><h2>EtCO₂ 가 갑자기 0 이 되었을 때</h2>
<div class="formula">환자 &rarr; 튜브 &rarr; 회로 &rarr; 기계 &rarr; 모니터 &nbsp;순서로 3초 안에</div>
<table class="tbl"><tr><th>확인</th><th>내용</th></tr>
<tr><td>① 맥박·혈압</td><td>있으면 회로 문제, 없으면 <strong>심정지 &rarr; 즉시 CPR</strong></td></tr>
<tr><td>② 회로</td><td>Y-piece·sampling line 이탈, 커넥터 빠짐</td></tr>
<tr><td>③ 튜브</td><td>발관, 완전 폐쇄(꺾임·객담·커프 탈출), 식도 위치</td></tr>
<tr><td>④ 기계</td><td>환기 정지, ventilator 설정, 가스 공급</td></tr>
<tr><td>⑤ 모니터</td><td>sampling line 막힘·물 고임, 센서 오류 <span class="sub2">(다른 지표가 정상일 때만)</span></td></tr></table>
<div class="danger">파형이 0 인데 원인을 못 찾으면 <strong>수동 환기(bagging)로 전환</strong>하고 청진합니다. 흉곽 상승·청진음이 없으면 튜브 문제로 간주하고 재삽관을 준비하십시오.</div>
</div>
<div class="card srch"><h2>변화 속도로 감별하기</h2>
<table class="tbl"><tr><th>양상</th><th>먼저 떠올릴 원인</th></tr>
<tr><td><strong>갑작스러운 하강 → 0</strong></td><td>회로 이탈, 발관, 완전 폐쇄, 환기 정지, 심정지</td></tr>
<tr><td><strong>갑작스러운 하강 → 낮은 값 유지</strong></td><td>부분 이탈·누출, 부분 폐쇄, sampling 문제</td></tr>
<tr><td><strong>지수적 하강(수 회 호흡)</strong></td><td>심박출량 급감, 폐색전, 공기색전, 대량 출혈, 저혈압</td></tr>
<tr><td><strong>서서히 하강</strong></td><td>과환기, 저체온, 저관류 진행</td></tr>
<tr><td><strong>서서히 상승</strong></td><td>저환기, 발열·패혈증, soda lime 소모, 복강경 CO₂ 흡수</td></tr>
<tr><td><strong>급격한 상승</strong></td><td>지혈대·clamp 해제, 중탄산염 투여, <strong>MH</strong>, ROSC</td></tr></table>
</div>
<div class="card srch"><h2>소아에서의 EtCO₂</h2>
<ul>
<li>일회호흡량이 작아 <strong>sampling 희석</strong>으로 값이 낮게 나올 수 있습니다 — 파형 모양을 함께 봅니다.</li>
<li>사강이 큰 회로·긴 연결관은 <strong>재호흡</strong>과 EtCO₂ 상승을 만듭니다. 체중에 맞는 회로(20kg 기준 대/소)를 씁니다.</li>
<li>커프 없는 튜브에서 누출이 크면 파형이 낮고 둥글어집니다.</li>
<li>영아는 대사율이 높아 무호흡 시 EtCO₂·저산소 진행이 <strong>성인보다 훨씬 빠릅니다</strong>.</li>
</ul>
</div>
</div>
<div class="wbox">참고 — Levine RL, et al. <em>N Engl J Med</em> 1997;337:301-306 &middot; Grmec S, et al. <em>Resuscitation</em> 2007;72:404-414 &middot; AHA 2020 ACLS &middot; LITFL Capnography waveform interpretation</div>
</div>

<!-- ===================== ABGA ===================== -->
<div class="panel" data-panel="abga">
<div class="sft-alert" style="margin-bottom:8px">&#9888; <strong>참고용 — 임상적 판단을 대체하지 않으며, 특진의(담당 마취과 의사) 확인이 우선합니다.</strong></div>
<div class="note-box">동맥혈가스분석(ABGA) — 값을 넣으면 <strong>1차 장애 · 보상 적절성 · Anion gap · &Delta;/&Delta; · A-a gradient</strong> 를 한 번에 해석합니다.</div>

<div class="card srch" id="abgCard">
<h2>ABGA 해석기</h2>
<div class="calc-sub">필수는 pH · PaCO₂ · HCO₃⁻ 세 가지입니다. Na·Cl·알부민을 넣으면 anion gap 까지, PaO₂·FiO₂·나이를 넣으면 산소화까지 함께 계산합니다.</div>
<div class="abg-grid">
<div class="abg-f"><label>pH</label><input type="number" id="abPH" step="any" inputmode="decimal" value="7.28"></div>
<div class="abg-f"><label>PaCO₂ mmHg</label><input type="number" id="abCO2" step="any" inputmode="decimal" value="60"></div>
<div class="abg-f"><label>HCO₃⁻ mEq/L</label><input type="number" id="abHCO3" step="any" inputmode="decimal" value="27"></div>
<div class="abg-f"><label>Na⁺ mEq/L</label><input type="number" id="abNa" step="any" inputmode="decimal"></div>
<div class="abg-f"><label>Cl⁻ mEq/L</label><input type="number" id="abCl" step="any" inputmode="decimal"></div>
<div class="abg-f"><label>Albumin g/dL</label><input type="number" id="abAlb" step="any" inputmode="decimal" value="4"></div>
<div class="abg-f"><label>Lactate mmol/L</label><input type="number" id="abLac" step="any" inputmode="decimal"></div>
<div class="abg-f"><label>PaO₂ mmHg</label><input type="number" id="abPO2" step="any" inputmode="decimal"></div>
<div class="abg-f"><label>FiO₂ (0.21~1.0)</label><input type="number" id="abFiO2" step="any" inputmode="decimal" value="0.21"></div>
<div class="abg-f"><label>나이 (세)</label><input type="number" id="abAge" step="any" inputmode="decimal"></div>
<div class="abg-f"><label>경과</label><input type="text" id="abChr" value="급성" readonly style="cursor:pointer"></div>
</div>
<div class="pill-row" id="abChrRow" style="margin-top:7px">
<span class="pill-btn on" data-abchr="acute">급성 (수분~수시간)</span>
<span class="pill-btn" data-abchr="chronic">만성 (3일 이상)</span>
</div>
<div class="abg-out"><div class="ao-h" id="abVerdict">—</div><div class="ao-b" id="abBody">값을 입력하십시오.</div></div>
<div class="warn">해석기는 <strong>계산 보조</strong>입니다. 혼합 장애·중증 환자에서는 임상 경과와 함께 판단하고, 검체 채취 오류(정맥혈 혼입, 공기 혼입, 지연 분석)를 먼저 배제하십시오.</div>
</div>

<div class="card srch"><h2>검사 항목과 정상 범위</h2>
<table class="tbl"><tr><th>항목</th><th>의미</th><th>정상</th><th>해석</th></tr>
<tr><td><strong>pH</strong></td><td>수소이온 농도의 로그 척도</td><td>7.35~7.45</td><td>&lt;7.35 산증(acidemia) · &gt;7.45 알칼리증(alkalemia)</td></tr>
<tr><td><strong>PaCO₂</strong></td><td>동맥혈 이산화탄소분압 — <strong>호흡성</strong> 축</td><td>35~45 mmHg</td><td>상승 = 호흡성 산증 · 저하 = 호흡성 알칼리증. 분~시간 단위로 빠르게 변함</td></tr>
<tr><td><strong>HCO₃⁻</strong></td><td>중탄산염(계산값) — <strong>대사성</strong> 축</td><td>22~26 mEq/L</td><td>신장이 조절 — 수시간~수일에 걸쳐 변함</td></tr>
<tr><td><strong>Base Excess</strong></td><td>pH 7.40 · PaCO₂ 40 으로 보정했을 때 남거나 모자란 염기의 양</td><td>&minus;2 ~ +2 mEq/L</td><td>음수 = 대사성 산증 · 양수 = 대사성 알칼리증. 대사성 장애의 <strong>정도</strong> 지표</td></tr>
<tr><td><strong>PaO₂</strong></td><td>동맥혈 산소분압</td><td>80~100 mmHg<br><span class="sub2">(room air)</span></td><td>고령은 낮아짐 — 예측 PaO₂ &asymp; 100 &minus; (나이/3)</td></tr>
<tr><td><strong>SaO₂</strong></td><td>동맥혈 산소포화도</td><td>95~100 %</td><td>PaO₂ 60 &asymp; SaO₂ 90 (해리곡선의 무릎)</td></tr>
<tr><td><strong>Lactate</strong></td><td>혐기성 대사 산물</td><td>&lt;2 mmol/L</td><td>&gt;4 = 조직 저관류 강력 시사</td></tr></table>
</div>

<div class="card srch"><h2>5단계 해석법</h2>
<table class="tbl"><tr><th>단계</th><th>내용</th></tr>
<tr><td><strong>① pH</strong></td><td>산증인가 알칼리증인가 — 방향을 정합니다</td></tr>
<tr><td><strong>② PaCO₂ · HCO₃⁻</strong></td><td>pH 와 <strong>같은 방향</strong>으로 움직인 쪽이 1차 장애<br><span class="sub2">pH↓ + PaCO₂↑ → 호흡성 산증 · pH↓ + HCO₃⁻↓ → 대사성 산증</span></td></tr>
<tr><td><strong>③ 보상</strong></td><td>공식으로 예상치를 구해 실제와 비교 — 벗어나면 <strong>혼합 장애</strong></td></tr>
<tr><td><strong>④ Anion gap</strong></td><td>대사성 산증이면 반드시 계산 (알부민 보정 포함)</td></tr>
<tr><td><strong>⑤ &Delta;/&Delta; · 산소화</strong></td><td>AG 산증에 다른 장애가 숨어 있는지, A-a gradient 로 저산소 원인 확인</td></tr></table>
<div class="wbox"><strong>보상은 과보상하지 않습니다.</strong> pH 가 정상 범위를 넘어 반대쪽으로 갔다면 그것은 보상이 아니라 <strong>두 번째 1차 장애</strong>입니다.</div>
</div>

<div class="card srch"><h2>보상 공식</h2>
<table class="tbl"><tr><th>1차 장애</th><th>예상 보상</th></tr>
<tr><td><strong>대사성 산증</strong></td><td>Winter 공식 — 예상 PaCO₂ = <strong>1.5 &times; HCO₃⁻ + 8 &plusmn; 2</strong><br><span class="sub2">간이법: 예상 PaCO₂ &asymp; pH 소수점 아래 두 자리</span></td></tr>
<tr><td><strong>대사성 알칼리증</strong></td><td>예상 PaCO₂ = <strong>0.7 &times; HCO₃⁻ + 20 &plusmn; 5</strong> <span class="sub2">(HCO₃⁻ 1↑ → PaCO₂ 0.5~0.7↑)</span></td></tr>
<tr><td><strong>호흡성 산증 (급성)</strong></td><td>PaCO₂ 10↑ → HCO₃⁻ <strong>1</strong>↑ (pH 0.08↓)</td></tr>
<tr><td><strong>호흡성 산증 (만성)</strong></td><td>PaCO₂ 10↑ → HCO₃⁻ <strong>3.5~4</strong>↑ (pH 0.03↓)</td></tr>
<tr><td><strong>호흡성 알칼리증 (급성)</strong></td><td>PaCO₂ 10↓ → HCO₃⁻ <strong>2</strong>↓ (pH 0.08↑)</td></tr>
<tr><td><strong>호흡성 알칼리증 (만성)</strong></td><td>PaCO₂ 10↓ → HCO₃⁻ <strong>4~5</strong>↓ (pH 0.03↑)</td></tr></table>
<div class="warn">신장 보상은 <strong>6~12시간에 시작해 3~5일</strong>에 완성됩니다. 수술 중 급성 변화에는 급성 공식을 적용하십시오.</div>
</div>

<div class="card srch"><h2>Anion gap 과 &Delta;/&Delta;</h2>
<div class="formula">AG = Na⁺ &minus; (Cl⁻ + HCO₃⁻) &nbsp;·&nbsp; 정상 <strong>8~12</strong> mEq/L</div>
<div class="formula">알부민 보정 AG = AG + <strong>2.5 &times; (4.0 &minus; 알부민)</strong></div>
<table class="tbl"><tr><th>구분</th><th>원인</th></tr>
<tr><td><strong>High AG 산증</strong><br><span class="sub2">GOLD MARK</span></td><td><strong>G</strong>lycols(ethylene·propylene) · <strong>O</strong>xoproline(만성 acetaminophen) · <strong>L</strong>-lactate · <strong>D</strong>-lactate · <strong>M</strong>ethanol · <strong>A</strong>spirin · <strong>R</strong>enal failure(uremia) · <strong>K</strong>etoacidosis(DKA·알코올·기아)</td></tr>
<tr><td><strong>Normal AG 산증</strong><br><span class="sub2">= 고염소성</span></td><td>설사, 요관 전환술, 신세뇨관 산증(RTA), 과량 생리식염수(<strong>hyperchloremic acidosis</strong>), acetazolamide, 조기 신부전</td></tr></table>
<div class="formula">&Delta;/&Delta; = (AG &minus; 12) &divide; (24 &minus; HCO₃⁻)</div>
<table class="tbl"><tr><th>&Delta;/&Delta;</th><th>의미</th></tr>
<tr><td>&lt; 0.4</td><td>순수 고염소성(정상 AG) 산증</td></tr>
<tr><td>0.4 ~ 0.8</td><td>고AG + 정상AG 산증 <strong>혼합</strong></td></tr>
<tr><td>1.0 ~ 2.0</td><td>순수 고AG 산증</td></tr>
<tr><td>&gt; 2.0</td><td>고AG 산증 + <strong>대사성 알칼리증</strong> 또는 만성 호흡성 산증 동반</td></tr></table>
<div class="wbox">수술 중 <strong>생리식염수 대량 투여</strong>는 정상 AG(고염소성) 대사성 산증을 만듭니다. 유산(lactate)이 오르지 않았는데 HCO₃⁻ 가 떨어졌다면 이것을 먼저 의심하고, 균형수액(plasmalyte·Hartmann)으로 전환을 고려합니다.</div>
</div>

<div class="card srch"><h2>산소화 평가 — A-a gradient</h2>
<div class="formula">P<sub>A</sub>O₂ = FiO₂ &times; (760 &minus; 47) &minus; PaCO₂ / 0.8 &nbsp;·&nbsp; A-a = P<sub>A</sub>O₂ &minus; PaO₂</div>
<div class="formula">정상 A-a &asymp; <strong>(나이 / 4) + 4</strong> &nbsp;(room air)</div>
<table class="tbl"><tr><th>A-a</th><th>저산소의 원인</th></tr>
<tr><td><strong>정상</strong></td><td>저환기(마취제·근이완 잔류·기도폐쇄), 흡입산소 저하</td></tr>
<tr><td><strong>증가</strong></td><td>V/Q 불균형(무기폐·폐렴·COPD), 션트(ARDS·심장내 션트), 확산장애, 폐색전</td></tr></table>
<div class="wbox"><strong>P/F ratio</strong> = PaO₂ / FiO₂ — 300 이하 경증, 200 이하 중등증, 100 이하 중증 ARDS(Berlin 정의).</div>
</div>

<div class="card srch"><h2>산·염기 장애 요약표</h2>
<table class="tbl"><tr><th>구분</th><th>pH</th><th>PaCO₂</th><th>HCO₃⁻</th><th>주요 원인</th><th>보상</th></tr>
<tr><td><strong>호흡성 산증</strong></td><td>↓</td><td><strong>↑</strong></td><td>↑(보상)</td><td>저환기 — 마취제·오피오이드, 근이완 잔류, 기도폐쇄, COPD, 신경근질환, 재호흡</td><td>신장: H⁺ 배설↑, HCO₃⁻ 재흡수↑</td></tr>
<tr><td><strong>호흡성 알칼리증</strong></td><td>↑</td><td><strong>↓</strong></td><td>↓(보상)</td><td>과환기 — 통증·불안, 저산소혈증, 패혈증, 인공호흡기 과환기, 임신, 간부전</td><td>신장: HCO₃⁻ 배설↑</td></tr>
<tr><td><strong>대사성 산증</strong></td><td>↓</td><td>↓(보상)</td><td><strong>↓</strong></td><td>유산산증, DKA, 신부전, 설사, 대량 생리식염수</td><td>호흡: Kussmaul 호흡(깊고 빠르게)</td></tr>
<tr><td><strong>대사성 알칼리증</strong></td><td>↑</td><td>↑(보상)</td><td><strong>↑</strong></td><td>구토·위장관 흡인, 이뇨제, 저칼륨혈증, 알도스테론 과다, NaHCO₃ 과다</td><td>호흡: 저환기(CO₂ 보유) — 한계가 있어 PaCO₂ 55 이상은 잘 오르지 않음</td></tr></table>
<div class="warn">대사성 알칼리증은 <strong>Cl⁻ 반응성</strong>(구토·이뇨제 — 생리식염수와 KCl 로 교정)과 <strong>Cl⁻ 비반응성</strong>(알도스테론 과다 — 원인 치료)으로 나눕니다. 소변 Cl⁻ &lt;20 이면 반응성입니다.</div>
</div>

<div class="card srch"><h2>마취 상황별로 자주 보는 조합</h2>
<table class="tbl"><tr><th>상황</th><th>전형적 ABGA</th><th>대처</th></tr>
<tr><td>복강경 · 기복</td><td>pH↓ PaCO₂↑ (호흡성 산증)</td><td>분당환기량 증가, 기복압 확인</td></tr>
<tr><td>대량 출혈 · 저관류</td><td>pH↓ HCO₃⁻↓ lactate↑ (고AG 산증)</td><td>수혈·승압, 원인 지혈. 중탄산은 pH&lt;7.1 등 제한적으로</td></tr>
<tr><td>생리식염수 대량 투여</td><td>pH↓ HCO₃⁻↓ Cl⁻↑ AG 정상</td><td>균형수액 전환</td></tr>
<tr><td>위장관 흡인·구토(유문협착)</td><td>pH↑ HCO₃⁻↑ Cl⁻↓ K⁺↓</td><td>N/S + KCl 교정 후 수술</td></tr>
<tr><td>지혈대 해제 · clamp 해제</td><td>일시적 pH↓ EtCO₂↑ K⁺↑</td><td>일시적 과환기, K 감시</td></tr>
<tr><td>간이식 무간기</td><td>대사성 산증 + lactate↑</td><td>재관류 전 pH·K·Ca 교정</td></tr>
<tr><td>악성고열</td><td>pH↓ PaCO₂↑↑ lactate↑ K⁺↑ (혼합 산증)</td><td>Dantrolene, 과환기, 냉각</td></tr>
<tr><td>패혈증 초기</td><td>pH↑ PaCO₂↓ (호흡성 알칼리증) → 진행 시 대사성 산증</td><td>원인 치료·소생</td></tr></table>
</div>

<div class="card srch"><h2>연습 문제</h2>
<h3>① pH 7.28 · PaCO₂ 60 · HCO₃⁻ 27</h3>
<div class="wbox">pH↓ 산증 → PaCO₂↑ 가 같은 방향 → <strong>호흡성 산증</strong>. 급성 예상 HCO₃⁻ = 24 + (60&minus;40)/10 &times; 1 = 26 → 실제 27 로 <strong>급성에 합당한 보상</strong>. 마취 중이라면 저환기·오피오이드 과다·회로 재호흡을 확인합니다.</div>
<h3>② pH 7.25 · PaCO₂ 28 · HCO₃⁻ 12</h3>
<div class="wbox">pH↓ 산증 → HCO₃⁻↓ 가 같은 방향 → <strong>대사성 산증</strong>. Winter: 1.5&times;12+8 = 26&plusmn;2 → 실제 28 로 <strong>적절한 호흡 보상</strong>. AG 를 계산해 원인(유산·케톤·신부전 vs 고염소성)을 나눕니다.</div>
<h3>③ pH 7.10 · PaCO₂ 60 · HCO₃⁻ 15</h3>
<div class="wbox">pH↓↓ 심한 산증. PaCO₂↑(호흡성 산증) <strong>이면서</strong> HCO₃⁻↓(대사성 산증) → <strong>혼합 산증</strong>. 보상이라면 서로 반대 방향이어야 합니다. 심정지·중증 패혈증·다발성 장기부전에서 전형적이며 <strong>즉각적인 소생</strong>이 필요합니다.</div>
<h3>④ pH 7.50 · PaCO₂ 48 · HCO₃⁻ 36 · Cl⁻ 88 · K⁺ 3.0</h3>
<div class="wbox">pH↑ + HCO₃⁻↑ → <strong>대사성 알칼리증</strong>, PaCO₂ 예상 0.7&times;36+20 = 45&plusmn;5 → 적절한 저환기 보상. 저Cl·저K 동반 → 구토·위장관 흡인·이뇨제. <strong>N/S + KCl</strong> 로 교정합니다.</div>
</div>
<div class="wbox">참고 — Morgan &amp; Mikhail, <em>Clinical Anesthesiology</em> 6th ed. &middot; Kellum JA, <em>Crit Care Med</em> 2007;35:2630 &middot; Narins RG, Emmett M, <em>N Engl J Med</em> 1980;303:819 &middot; Berend K, <em>NEJM</em> 2014;371:1434</div>
</div>

<div class="panel" data-panel="ecg">
<div class="sft-alert" style="margin-bottom:8px">&#9888; <strong>참고용 — 임상적 판단을 대체하지 않으며, 특진의(담당 마취과 의사) 확인이 우선합니다.</strong></div>
<div class="card srch" id="ekgLiveCard">
<h2>움직이는 리듬 스트립 (Live rhythm)</h2>
<div class="calc-sub">모니터처럼 왼쪽으로 흐릅니다. 각 스트립 아래 <strong>일시정지</strong>로 멈춰서 P파·QRS·간격을 확인하십시오. 리듬은 계속 반복 재생됩니다.</div>
</div>
<div id="ekgLive" class="wv-grid"></div>

<div class="note-box">심전도: 정상 파형·판독 6단계·리드 선택 + 부정맥 15종의 ECG 특징·원인·치료</div>

<div class="section-title"><span class="lv lv-basic"></span>심전도 읽는 법</div>

<div class="card srch">
<h2>정상 파형과 정상값</h2>
<svg class="ecgsvg" viewBox="0 0 376 80" preserveAspectRatio="none" role="img" aria-label="normal"><defs><pattern id="ecg-normal" width="10" height="10" patternUnits="userSpaceOnUse"><path d="M10 0H0V10" fill="none" stroke="#f6d5d5" stroke-width="0.7"/></pattern></defs><rect width="376" height="80" fill="#fffdfd"/><rect width="376" height="80" fill="url(#ecg-normal)"/><line x1="0" y1="54" x2="376" y2="54" stroke="#e8b9b9" stroke-width="0.8"/><polyline points="0.0,54.0 6.0,54.0 7.6,51.8 9.2,49.9 10.8,48.3 12.4,47.3 14.0,47.0 15.6,47.3 17.2,48.3 18.8,49.9 20.4,51.8 22.0,54.0 22.0,54.0 32.0,54.0 32.0,54.0 34.0,57.0 36.6,18.0 39.5,63.0 41.4,54.0 43.0,54.0 43.0,54.0 50.0,54.0 50.0,54.0 52.6,50.0 55.2,46.4 57.8,43.5 60.4,41.6 63.0,41.0 65.6,41.6 68.2,43.5 70.8,46.4 73.4,50.0 76.0,54.0 76.0,54.0 98.0,54.0 98.0,54.0 99.6,51.8 101.2,49.9 102.8,48.3 104.4,47.3 106.0,47.0 107.6,47.3 109.2,48.3 110.8,49.9 112.4,51.8 114.0,54.0 114.0,54.0 124.0,54.0 124.0,54.0 126.0,57.0 128.6,18.0 131.5,63.0 133.3,54.0 135.0,54.0 135.0,54.0 142.0,54.0 142.0,54.0 144.6,50.0 147.2,46.4 149.8,43.5 152.4,41.6 155.0,41.0 157.6,41.6 160.2,43.5 162.8,46.4 165.4,50.0 168.0,54.0 168.0,54.0 190.0,54.0 190.0,54.0 191.6,51.8 193.2,49.9 194.8,48.3 196.4,47.3 198.0,47.0 199.6,47.3 201.2,48.3 202.8,49.9 204.4,51.8 206.0,54.0 206.0,54.0 216.0,54.0 216.0,54.0 218.0,57.0 220.6,18.0 223.5,63.0 225.3,54.0 227.0,54.0 227.0,54.0 234.0,54.0 234.0,54.0 236.6,50.0 239.2,46.4 241.8,43.5 244.4,41.6 247.0,41.0 249.6,41.6 252.2,43.5 254.8,46.4 257.4,50.0 260.0,54.0 260.0,54.0 282.0,54.0 282.0,54.0 283.6,51.8 285.2,49.9 286.8,48.3 288.4,47.3 290.0,47.0 291.6,47.3 293.2,48.3 294.8,49.9 296.4,51.8 298.0,54.0 298.0,54.0 308.0,54.0 308.0,54.0 310.0,57.0 312.6,18.0 315.5,63.0 317.4,54.0 319.0,54.0 319.0,54.0 326.0,54.0 326.0,54.0 328.6,50.0 331.2,46.4 333.8,43.5 336.4,41.6 339.0,41.0 341.6,41.6 344.2,43.5 346.8,46.4 349.4,50.0 352.0,54.0 352.0,54.0 374.0,54.0 340.0,54.0" fill="none" stroke="#111" stroke-width="2.1" stroke-linejoin="round" stroke-linecap="round"/></svg><div class="arr-cap">정상 동율동 — P → QRS → T 가 규칙적으로 반복</div>
<table class="tbl"><tr><th>파형</th><th>의미</th><th>정상</th></tr>
<tr><td>P파</td><td>심방 탈분극 (수축)</td><td>폭 &lt;0.12초, 높이 &lt;2.5 mm</td></tr>
<tr><td>QRS</td><td>심실 탈분극</td><td>&lt;0.12초 <span class="sub2">좁은 QRS 기준</span></td></tr>
<tr><td>T파</td><td>심실 재분극</td><td>QRS와 같은 방향</td></tr>
<tr><td>PR 간격</td><td>심방 수축 → 심실 수축까지</td><td>0.12~0.20초</td></tr>
<tr><td>ST 분절</td><td>탈분극 종료 ~ 재분극</td><td>기저선과 같은 높이</td></tr>
<tr><td>QT 간격</td><td>심실 탈분극+재분극 전체</td><td>QTc 남 &lt;0.45 / 여 &lt;0.46초</td></tr></table>
<div class="wbox">QT는 심박수에 따라 변하므로 <strong>QTc로 보정</strong>해 판단합니다. <strong>QTc &gt; 0.50초</strong>면 torsades de pointes 위험이 뚜렷하게 올라갑니다. 부서 참고자료에는 간이 기준으로 QT &lt; 0.38초가 기재되어 있으나, 실제 판단은 QTc 기준을 쓰시는 편이 정확합니다.</div>
</div>

<div class="card srch">
<h2>판독 6단계</h2>
<div class="formula">심박수 → 규칙성 → P파 → PR 간격 → QRS 폭 → ST · T · QT</div>
<ol>
<li><strong>심박수</strong> — 빠른가(&gt;100) 느린가(&lt;60)</li>
<li><strong>규칙성</strong> — RR 간격이 일정한가, 불규칙한가, '불규칙하게 불규칙'한가</li>
<li><strong>P파</strong> — 있는가 · 모든 QRS 앞에 하나씩 있는가 · 모양이 같은가</li>
<li><strong>PR 간격</strong> — 일정한가 · 점점 길어지는가 · P와 QRS가 무관한가</li>
<li><strong>QRS 폭</strong> — 좁으면(&lt;0.12초) 상심실성, 넓으면 심실성 또는 전도장애</li>
<li><strong>ST · T · QT</strong> — 허혈 변화, T파 역전, QT 연장</li>
</ol>
<div class="wbox">실전에서는 세 가지만 물어도 대개 방향이 정해집니다 — <strong>① 혈역학이 안정적인가 ② QRS가 좁은가 넓은가 ③ 규칙적인가.</strong> 불안정 + 넓은 QRS 빈맥이면 전기적 치료(제세동·심율동전환) 쪽으로 판단이 기웁니다.</div>
</div>

<div class="card srch">
<h2>심박수 빠르게 세는 법</h2>
<table class="tbl"><tr><th>방법</th><th>계산</th><th>적용 상황</th></tr>
<tr><td>큰 칸 법</td><td>R-R 사이 큰 칸 수로 <strong>300 · 150 · 100 · 75 · 60 · 50</strong></td><td>규칙적인 리듬</td></tr>
<tr><td>1500 법</td><td>1500 ÷ (R-R 작은 칸 수)</td><td>정확한 값이 필요할 때</td></tr>
<tr><td>6초 법</td><td>6초 안의 QRS 개수 × 10</td><td><strong>불규칙한 리듬</strong> (심방세동 등)</td></tr></table>
<div class="wbox">기본 기록 속도 25 mm/초에서 작은 칸 1개 = 0.04초, 큰 칸 1개 = 0.2초입니다.</div>
</div>

<div class="card srch">
<h2>리드 선택 — 무엇을 보려는가</h2>
<table class="tbl"><tr><th>목적</th><th>리드</th><th>이유</th></tr>
<tr><td>부정맥 감시</td><td><strong>II</strong></td><td>심방 축과 평행 → P파가 가장 크게 보임. 하벽 허혈도 함께 감시</td></tr>
<tr><td>허혈 감시</td><td><strong>V5</strong></td><td>전벽 허혈 감지에 가장 민감</td></tr>
<tr><td>주술기 표준</td><td>II + V5 (5-전극)</td><td>부정맥과 허혈을 동시에 감시</td></tr></table>
<p>허혈 감지 민감도 순서: <strong>V5 &gt; V4 &gt; II &gt; V2 &gt; V3</strong></p>
<p>조기 허혈 변화: T파 형태 변화(역전·텐팅) → ST 분절 하강 → 새로운 ST 분절 상승</p>
</div>

<div class="card srch">
<h2>부정맥은 왜 생기는가 — 3가지 기전</h2>
<table class="tbl"><tr><th>기전</th><th>설명</th><th>예</th></tr>
<tr><td>자동성 이상</td><td>박동조율 세포가 너무 빠르거나, 엉뚱한 곳에서 발화</td><td>동성빈맥, 이소성 심방빈맥</td></tr>
<tr><td>재진입 (reentry)</td><td>전도가 느린 길·차단된 길을 돌며 회로를 형성</td><td>AVNRT, 심방조동, 다수의 VT</td></tr>
<tr><td>촉발 활동 (triggered)</td><td>재분극 중·후 이상 전위(EAD·DAD)가 새 박동을 촉발</td><td>torsades(EAD), 디곡신 독성(DAD)</td></tr></table>
<p>분류는 두 축으로 봅니다 — <strong>발생 부위</strong>(상심실성=좁은 QRS vs 심실성=넓은 QRS)와 <strong>심박수</strong>(서맥 &lt;60 vs 빈맥 &gt;100).</p>
</div>

<div class="section-title"><span class="lv lv-mid"></span>상심실성 부정맥 — 좁은 QRS</div>
<div class="card srch">
<h2>동성서맥 · 동성빈맥</h2>
<div class="arr"><div class="arr-h"><span class="arr-n">동성서맥 (Sinus Bradycardia)</span><span class="arr-p p-note">주의</span></div><svg class="ecgsvg" viewBox="0 0 462 80" preserveAspectRatio="none" role="img" aria-label="brady"><defs><pattern id="ecg-brady" width="10" height="10" patternUnits="userSpaceOnUse"><path d="M10 0H0V10" fill="none" stroke="#f6d5d5" stroke-width="0.7"/></pattern></defs><rect width="462" height="80" fill="#fffdfd"/><rect width="462" height="80" fill="url(#ecg-brady)"/><line x1="0" y1="54" x2="462" y2="54" stroke="#e8b9b9" stroke-width="0.8"/><polyline points="0.0,54.0 6.0,54.0 7.6,51.8 9.2,49.9 10.8,48.3 12.4,47.3 14.0,47.0 15.6,47.3 17.2,48.3 18.8,49.9 20.4,51.8 22.0,54.0 22.0,54.0 32.0,54.0 32.0,54.0 34.0,57.0 36.6,18.0 39.5,63.0 41.4,54.0 43.0,54.0 43.0,54.0 50.0,54.0 50.0,54.0 52.6,50.0 55.2,46.4 57.8,43.5 60.4,41.6 63.0,41.0 65.6,41.6 68.2,43.5 70.8,46.4 73.4,50.0 76.0,54.0 76.0,54.0 156.0,54.0 156.0,54.0 157.6,51.8 159.2,49.9 160.8,48.3 162.4,47.3 164.0,47.0 165.6,47.3 167.2,48.3 168.8,49.9 170.4,51.8 172.0,54.0 172.0,54.0 182.0,54.0 182.0,54.0 184.0,57.0 186.6,18.0 189.5,63.0 191.3,54.0 193.0,54.0 193.0,54.0 200.0,54.0 200.0,54.0 202.6,50.0 205.2,46.4 207.8,43.5 210.4,41.6 213.0,41.0 215.6,41.6 218.2,43.5 220.8,46.4 223.4,50.0 226.0,54.0 226.0,54.0 306.0,54.0 306.0,54.0 307.6,51.8 309.2,49.9 310.8,48.3 312.4,47.3 314.0,47.0 315.6,47.3 317.2,48.3 318.8,49.9 320.4,51.8 322.0,54.0 322.0,54.0 332.0,54.0 332.0,54.0 334.0,57.0 336.6,18.0 339.5,63.0 341.4,54.0 343.0,54.0 343.0,54.0 350.0,54.0 350.0,54.0 352.6,50.0 355.2,46.4 357.8,43.5 360.4,41.6 363.0,41.0 365.6,41.6 368.2,43.5 370.8,46.4 373.4,50.0 376.0,54.0 376.0,54.0 456.0,54.0 460.0,54.0" fill="none" stroke="#111" stroke-width="2.1" stroke-linejoin="round" stroke-linecap="round"/></svg><div class="arr-cap">정상 P-QRS-T, 규칙적, HR &lt; 60</div><table class="tbl"><tr><th style="width:64px">ECG 특징</th><td>P파 정상·모든 QRS 앞에 존재, RR 규칙, QRS 좁음</td></tr><tr><th>원인</th><td>미주신경 항진(수술 자극·복강 견인·안구 압박), 베타차단제·디곡신·칼슘차단제, 오피오이드, 갑상선기능저하, 저체온, 고칼륨, 수면 중 정상 변이</td></tr><tr><th>치료</th><td>무증상이면 원인 제거·관찰. 증상 시 <strong>아트로핀 0.5 mg IV</strong>(3~5분마다, 최대 3 mg) → 에페드린 → 도파민 5~20 mcg/kg/min 또는 에피네프린 2~10 mcg/min → 불응 시 <strong>경피 페이싱</strong> <span class="sub2">(AHA 2020 서맥 알고리즘)</span></td></tr></table></div><div class="arr"><div class="arr-h"><span class="arr-n">동성빈맥 (Sinus Tachycardia)</span><span class="arr-p p-note">주의</span></div><svg class="ecgsvg" viewBox="0 0 362 80" preserveAspectRatio="none" role="img" aria-label="tachy"><defs><pattern id="ecg-tachy" width="10" height="10" patternUnits="userSpaceOnUse"><path d="M10 0H0V10" fill="none" stroke="#f6d5d5" stroke-width="0.7"/></pattern></defs><rect width="362" height="80" fill="#fffdfd"/><rect width="362" height="80" fill="url(#ecg-tachy)"/><line x1="0" y1="54" x2="362" y2="54" stroke="#e8b9b9" stroke-width="0.8"/><polyline points="0.0,54.0 6.0,54.0 7.2,52.5 8.4,51.1 9.6,50.0 10.8,49.2 12.0,49.0 13.2,49.2 14.4,50.0 15.6,51.1 16.8,52.5 18.0,54.0 18.0,54.0 24.0,54.0 24.0,54.0 26.0,57.0 28.6,18.0 31.5,63.0 33.4,54.0 35.0,54.0 35.0,54.0 39.0,54.0 39.0,54.0 40.8,51.2 42.6,48.7 44.4,46.7 46.2,45.4 48.0,45.0 49.8,45.4 51.6,46.7 53.4,48.7 55.2,51.2 57.0,54.0 57.0,54.0 64.0,54.0 64.0,54.0 65.2,52.5 66.4,51.1 67.6,50.0 68.8,49.2 70.0,49.0 71.2,49.2 72.4,50.0 73.6,51.1 74.8,52.5 76.0,54.0 76.0,54.0 82.0,54.0 82.0,54.0 84.0,57.0 86.6,18.0 89.5,63.0 91.3,54.0 93.0,54.0 93.0,54.0 97.0,54.0 97.0,54.0 98.8,51.2 100.6,48.7 102.4,46.7 104.2,45.4 106.0,45.0 107.8,45.4 109.6,46.7 111.4,48.7 113.2,51.2 115.0,54.0 115.0,54.0 122.0,54.0 122.0,54.0 123.2,52.5 124.4,51.1 125.6,50.0 126.8,49.2 128.0,49.0 129.2,49.2 130.4,50.0 131.6,51.1 132.8,52.5 134.0,54.0 134.0,54.0 140.0,54.0 140.0,54.0 142.0,57.0 144.6,18.0 147.5,63.0 149.3,54.0 151.0,54.0 151.0,54.0 155.0,54.0 155.0,54.0 156.8,51.2 158.6,48.7 160.4,46.7 162.2,45.4 164.0,45.0 165.8,45.4 167.6,46.7 169.4,48.7 171.2,51.2 173.0,54.0 173.0,54.0 180.0,54.0 180.0,54.0 181.2,52.5 182.4,51.1 183.6,50.0 184.8,49.2 186.0,49.0 187.2,49.2 188.4,50.0 189.6,51.1 190.8,52.5 192.0,54.0 192.0,54.0 198.0,54.0 198.0,54.0 200.0,57.0 202.6,18.0 205.5,63.0 207.3,54.0 209.0,54.0 209.0,54.0 213.0,54.0 213.0,54.0 214.8,51.2 216.6,48.7 218.4,46.7 220.2,45.4 222.0,45.0 223.8,45.4 225.6,46.7 227.4,48.7 229.2,51.2 231.0,54.0 231.0,54.0 238.0,54.0 238.0,54.0 239.2,52.5 240.4,51.1 241.6,50.0 242.8,49.2 244.0,49.0 245.2,49.2 246.4,50.0 247.6,51.1 248.8,52.5 250.0,54.0 250.0,54.0 256.0,54.0 256.0,54.0 258.0,57.0 260.6,18.0 263.5,63.0 265.4,54.0 267.0,54.0 267.0,54.0 271.0,54.0 271.0,54.0 272.8,51.2 274.6,48.7 276.4,46.7 278.2,45.4 280.0,45.0 281.8,45.4 283.6,46.7 285.4,48.7 287.2,51.2 289.0,54.0 289.0,54.0 296.0,54.0 296.0,54.0 297.2,52.5 298.4,51.1 299.6,50.0 300.8,49.2 302.0,49.0 303.2,49.2 304.4,50.0 305.6,51.1 306.8,52.5 308.0,54.0 308.0,54.0 314.0,54.0 314.0,54.0 316.0,57.0 318.6,18.0 321.5,63.0 323.4,54.0 325.0,54.0 325.0,54.0 329.0,54.0 329.0,54.0 330.8,51.2 332.6,48.7 334.4,46.7 336.2,45.4 338.0,45.0 339.8,45.4 341.6,46.7 343.4,48.7 345.2,51.2 347.0,54.0 347.0,54.0 354.0,54.0 360.0,54.0" fill="none" stroke="#111" stroke-width="2.1" stroke-linejoin="round" stroke-linecap="round"/></svg><div class="arr-cap">정상 P-QRS-T, 규칙적, HR &gt; 100 (P가 T에 묻힐 수 있음)</div><table class="tbl"><tr><th style="width:64px">ECG 특징</th><td>P파 존재(때로 앞선 T에 겹침), RR 규칙, QRS 좁음</td></tr><tr><th>원인</th><td>통증, 얕은 마취, 저혈량, 발열, 저산소, 빈혈, 폐색전, 갑상선기능항진, 불안, 카테콜아민·항콜린제</td></tr><tr><th>치료</th><td><strong>원인 치료가 우선</strong> — 통증·마취심도·수액·산소화 확인. 필요 시 에스몰롤 0.5 mg/kg IV → 50~200 mcg/kg/min, 딜티아젬. <span class="warn2">보상성 빈맥(저혈압 → 반사성)에 베타차단제를 쓰면 혈압이 급강하합니다.</span></td></tr></table></div></div>

<div class="card srch">
<h2>SVT · 심방조동 · 심방세동</h2>
<div class="arr"><div class="arr-h"><span class="arr-n">SVT (AVNRT / AVRT)</span><span class="arr-p p-warn">경고</span></div><svg class="ecgsvg" viewBox="0 0 342 80" preserveAspectRatio="none" role="img" aria-label="svt"><defs><pattern id="ecg-svt" width="10" height="10" patternUnits="userSpaceOnUse"><path d="M10 0H0V10" fill="none" stroke="#f6d5d5" stroke-width="0.7"/></pattern></defs><rect width="342" height="80" fill="#fffdfd"/><rect width="342" height="80" fill="url(#ecg-svt)"/><line x1="0" y1="54" x2="342" y2="54" stroke="#e8b9b9" stroke-width="0.8"/><polyline points="0.0,54.0 6.0,54.0 7.6,57.0 9.8,22.0 12.1,63.0 13.6,54.0 15.0,54.0 18.0,54.0 20.0,50.5 22.0,47.7 24.0,46.2 26.0,46.2 28.0,47.7 30.0,50.5 32.0,54.0 32.0,54.0 44.0,54.0 44.0,54.0 45.6,57.0 47.8,22.0 50.1,63.0 51.6,54.0 53.0,54.0 56.0,54.0 58.0,50.5 60.0,47.7 62.0,46.2 64.0,46.2 66.0,47.7 68.0,50.5 70.0,54.0 70.0,54.0 82.0,54.0 82.0,54.0 83.6,57.0 85.8,22.0 88.1,63.0 89.7,54.0 91.0,54.0 94.0,54.0 96.0,50.5 98.0,47.7 100.0,46.2 102.0,46.2 104.0,47.7 106.0,50.5 108.0,54.0 108.0,54.0 120.0,54.0 120.0,54.0 121.6,57.0 123.8,22.0 126.1,63.0 127.7,54.0 129.0,54.0 132.0,54.0 134.0,50.5 136.0,47.7 138.0,46.2 140.0,46.2 142.0,47.7 144.0,50.5 146.0,54.0 146.0,54.0 158.0,54.0 158.0,54.0 159.6,57.0 161.8,22.0 164.1,63.0 165.7,54.0 167.0,54.0 170.0,54.0 172.0,50.5 174.0,47.7 176.0,46.2 178.0,46.2 180.0,47.7 182.0,50.5 184.0,54.0 184.0,54.0 196.0,54.0 196.0,54.0 197.6,57.0 199.8,22.0 202.1,63.0 203.7,54.0 205.0,54.0 208.0,54.0 210.0,50.5 212.0,47.7 214.0,46.2 216.0,46.2 218.0,47.7 220.0,50.5 222.0,54.0 222.0,54.0 234.0,54.0 234.0,54.0 235.6,57.0 237.8,22.0 240.1,63.0 241.7,54.0 243.0,54.0 246.0,54.0 248.0,50.5 250.0,47.7 252.0,46.2 254.0,46.2 256.0,47.7 258.0,50.5 260.0,54.0 260.0,54.0 272.0,54.0 272.0,54.0 273.6,57.0 275.8,22.0 278.1,63.0 279.6,54.0 281.0,54.0 284.0,54.0 286.0,50.5 288.0,47.7 290.0,46.2 292.0,46.2 294.0,47.7 296.0,50.5 298.0,54.0 298.0,54.0 310.0,54.0 340.0,54.0" fill="none" stroke="#111" stroke-width="2.1" stroke-linejoin="round" stroke-linecap="round"/></svg><div class="arr-cap">규칙적, 150~250 bpm, P파는 QRS에 묻히거나 QRS 직후 역행성으로 보일 수 있음</div><table class="tbl"><tr><th style="width:64px">ECG 특징</th><td>갑자기 시작·종료(paroxysmal), RR 매우 규칙, HR 약 150~250/분, <strong>QRS 좁음(&lt;120 ms)</strong>.<br>P파 — AVNRT 는 <strong>QRS에 묻혀</strong> 잘 안 보이거나 pseudo-R′(V1)·pseudo-S(II·III·aVF) 로 보이고, AVRT(orthodromic) 는 <strong>QRS 직후 역행성 P파</strong>가 보이는 경우가 많습니다(short RP).<br><span class="sub2">한 장의 심전도로 AVNRT 와 AVRT 를 확정할 수는 없습니다 — 전기생리검사 영역입니다.</span></td></tr><tr><th>원인</th><td><strong>재진입 회로</strong> — AVNRT: 방실결절 내 이중 전도로 / AVRT: <strong>부전도로(accessory pathway)</strong> 를 이용한 재진입.<br>유발요인 — 교감신경 항진, 카테콜아민, 운동·스트레스, 카페인</td></tr><tr><th>치료</th><td>안정 시 <strong>미주신경 수기</strong> → <strong>아데노신 6 mg IV 급속 push</strong>(무효 시 12 mg) → 베타차단제 또는 딜티아젬·베라파밀 고려. <strong>불안정 시 동기화 심율동전환 100 J</strong><br><span class="warn2">⚠ WPW 를 동반한 pre-excited 심방세동에서는 베타차단제·딜티아젬·베라파밀·디곡신 등 <strong>방실결절 차단제 금기</strong> — 심실 반응이 오히려 가속될 수 있습니다.</span></td></tr></table></div><div class="arr"><div class="arr-h"><span class="arr-n">심방조동 (Atrial Flutter)</span><span class="arr-p p-warn">경고</span></div><svg class="ecgsvg" viewBox="0 0 342 80" preserveAspectRatio="none" role="img" aria-label="aflutter"><defs><pattern id="ecg-aflutter" width="10" height="10" patternUnits="userSpaceOnUse"><path d="M10 0H0V10" fill="none" stroke="#f6d5d5" stroke-width="0.7"/></pattern></defs><rect width="342" height="80" fill="#fffdfd"/><rect width="342" height="80" fill="url(#ecg-aflutter)"/><line x1="0" y1="54" x2="342" y2="54" stroke="#e8b9b9" stroke-width="0.8"/><polyline points="0.0,54.0 4.0,54.0 13.0,38.0 15.0,54.0 15.0,54.0 24.0,38.0 26.0,54.0 26.0,54.0 27.6,57.0 29.8,24.0 32.1,63.0 33.6,54.0 35.0,54.0 35.0,54.0 44.0,38.0 46.0,54.0 46.0,54.0 55.0,38.0 57.0,54.0 57.0,54.0 58.6,57.0 60.8,24.0 63.1,63.0 64.7,54.0 66.0,54.0 66.0,54.0 75.0,38.0 77.0,54.0 77.0,54.0 86.0,38.0 88.0,54.0 88.0,54.0 89.6,57.0 91.8,24.0 94.1,63.0 95.7,54.0 97.0,54.0 97.0,54.0 106.0,38.0 108.0,54.0 108.0,54.0 117.0,38.0 119.0,54.0 119.0,54.0 120.6,57.0 122.8,24.0 125.1,63.0 126.7,54.0 128.0,54.0 128.0,54.0 137.0,38.0 139.0,54.0 139.0,54.0 148.0,38.0 150.0,54.0 150.0,54.0 151.6,57.0 153.8,24.0 156.1,63.0 157.7,54.0 159.0,54.0 159.0,54.0 168.0,38.0 170.0,54.0 170.0,54.0 179.0,38.0 181.0,54.0 181.0,54.0 182.6,57.0 184.8,24.0 187.1,63.0 188.7,54.0 190.0,54.0 190.0,54.0 199.0,38.0 201.0,54.0 201.0,54.0 210.0,38.0 212.0,54.0 212.0,54.0 213.6,57.0 215.8,24.0 218.1,63.0 219.7,54.0 221.0,54.0 221.0,54.0 230.0,38.0 232.0,54.0 232.0,54.0 241.0,38.0 243.0,54.0 243.0,54.0 244.6,57.0 246.8,24.0 249.1,63.0 250.7,54.0 252.0,54.0 252.0,54.0 261.0,38.0 263.0,54.0 263.0,54.0 272.0,38.0 274.0,54.0 274.0,54.0 275.6,57.0 277.8,24.0 280.1,63.0 281.6,54.0 283.0,54.0 283.0,54.0 292.0,38.0 294.0,54.0 294.0,54.0 303.0,38.0 305.0,54.0 305.0,54.0 306.6,57.0 308.8,24.0 311.1,63.0 312.6,54.0 314.0,54.0 314.0,54.0 323.0,38.0 325.0,54.0 340.0,54.0" fill="none" stroke="#111" stroke-width="2.1" stroke-linejoin="round" stroke-linecap="round"/></svg><div class="arr-cap">톱니 모양 F파, 흔히 2:1 전도로 심실수 약 150</div><table class="tbl"><tr><th style="width:64px">ECG 특징</th><td>심방수 250~350/분, F파(sawtooth), 심실 반응은 대개 규칙적(2:1·3:1·4:1)</td></tr><tr><th>원인</th><td>심방 확장, 심장수술 후, 판막질환, COPD, 갑상선기능항진</td></tr><tr><th>치료</th><td>심박수 조절(베타차단제·딜티아젬) · 동율동 전환 고려 · 항응고 평가. <strong>불안정 시 동기화 심율동전환 200 J</strong><br><span class="sub2">조동은 낮은 에너지에도 전환되는 경우가 많지만, 2025 AHA 알고리즘은 심방조동을 200 J 로 제시합니다.</span></td></tr></table></div><div class="arr"><div class="arr-h"><span class="arr-n">심방세동 (Atrial Fibrillation)</span><span class="arr-p p-warn">경고</span></div><svg class="ecgsvg" viewBox="0 0 342 80" preserveAspectRatio="none" role="img" aria-label="af"><defs><pattern id="ecg-af" width="10" height="10" patternUnits="userSpaceOnUse"><path d="M10 0H0V10" fill="none" stroke="#f6d5d5" stroke-width="0.7"/></pattern></defs><rect width="342" height="80" fill="#fffdfd"/><rect width="342" height="80" fill="url(#ecg-af)"/><line x1="0" y1="54" x2="342" y2="54" stroke="#e8b9b9" stroke-width="0.8"/><polyline points="0.0,54.0 4.0,52.9 7.0,55.5 10.0,55.5 13.0,53.1 16.0,50.9 19.0,57.2 22.0,55.8 25.0,49.9 28.0,54.5 31.0,56.1 34.0,54.1 37.0,52.2 40.0,52.5 43.0,57.9 44.0,54.0 45.8,57.0 48.2,21.0 50.8,63.0 52.5,54.0 54.0,54.0 56.0,54.0 58.0,50.1 60.0,47.0 62.0,45.2 64.0,45.2 66.0,47.0 68.0,50.1 70.0,54.0 70.0,51.7 73.0,51.2 76.0,57.9 79.0,54.3 82.0,51.6 85.0,53.7 88.0,55.4 91.0,56.0 94.0,50.6 97.0,53.2 100.0,58.4 103.0,52.3 106.0,51.7 109.0,55.3 112.0,55.5 115.0,54.2 118.0,50.6 121.0,55.3 124.0,57.6 127.0,50.5 130.0,52.8 133.0,56.5 136.0,54.5 139.0,52.9 142.0,54.0 143.8,57.0 146.2,21.0 148.8,63.0 150.5,54.0 152.0,54.0 154.0,54.0 156.0,50.1 158.0,47.0 160.0,45.2 162.0,45.2 164.0,47.0 166.0,50.1 168.0,54.0 168.0,58.4 171.0,53.6 174.0,51.0 177.0,54.9 180.0,55.5 183.0,54.8 186.0,50.9 189.0,53.9 192.0,58.3 195.0,51.5 196.0,54.0 197.8,57.0 200.2,21.0 202.8,63.0 204.5,54.0 206.0,54.0 208.0,54.0 210.0,50.1 212.0,47.0 214.0,45.2 216.0,45.2 218.0,47.0 220.0,50.1 222.0,54.0 222.0,53.4 225.0,57.3 228.0,53.5 231.0,52.5 234.0,52.9 237.0,56.7 240.0,55.1 243.0,49.5 246.0,55.5 249.0,57.0 252.0,51.8 255.0,52.8 258.0,54.5 261.0,56.5 264.0,53.1 267.0,50.3 270.0,57.4 273.0,55.7 276.0,50.6 279.0,54.1 282.0,55.5 285.0,55.3 288.0,51.9 291.0,52.0 294.0,58.3 297.0,53.6 300.0,50.4 303.0,55.8 306.0,55.5 308.0,54.0 309.8,57.0 312.2,21.0 314.8,63.0 316.5,54.0 318.0,54.0 320.0,54.0 322.0,50.1 324.0,47.0 326.0,45.2 328.0,45.2 330.0,47.0 332.0,50.1 334.0,54.0 340.0,54.0" fill="none" stroke="#111" stroke-width="2.1" stroke-linejoin="round" stroke-linecap="round"/></svg><div class="arr-cap">P파 소실, 잔물결 기저선, <strong>불규칙하게 불규칙</strong>한 RR</div><table class="tbl"><tr><th style="width:64px">ECG 특징</th><td>P파 없음(f파 350~600/분), RR 완전 불규칙, QRS 좁음(WPW 동반 시 넓어질 수 있음)</td></tr><tr><th>원인</th><td>고령, 심방 확장, 판막질환, 심장·흉부 수술 후, 갑상선기능항진, 전해질 이상, 음주, 저산소·통증·수술 스트레스</td></tr><tr><th>치료</th><td>심박수 조절(딜티아젬·에스몰롤·디곡신) · 항응고 평가 · 필요 시 동율동 전환. <strong>불안정 시 동기화 심율동전환 200 J</strong>. 신규 발생 시 전해질(K·Mg)과 용적 상태를 먼저 확인</td></tr></table></div><div class="wbox">동기화 심율동전환 에너지 — <strong>2025 AHA</strong> 기준: 좁은 QRS 빈맥 100 J · 단형성 VT 100 J · 심방세동 200 J · 심방조동 200 J · 다형성 VT 는 동기화하지 않고 제세동. <strong>실제로는 사용하는 제세동기 제조사 권고와 병원 프로토콜을 우선</strong>합니다.</div>
<div class="wbox">심방세동은 심방 수축(atrial kick)이 사라져 <strong>심박출량이 10~30% 감소</strong>합니다. 좌심실 이완기능이 나쁜 환자·대동맥판막협착 환자에서는 신규 심방세동만으로도 급격히 불안정해질 수 있습니다.</div>
</div>

<div class="section-title"><span class="lv lv-adv"></span>심실성 부정맥 — 넓은 QRS</div>
<div class="card srch">
<h2>PVC · 심실빈맥</h2>
<div class="arr"><div class="arr-h"><span class="arr-n">심실조기수축 (PVC / VPC)</span><span class="arr-p p-note">주의</span></div><svg class="ecgsvg" viewBox="0 0 370 80" preserveAspectRatio="none" role="img" aria-label="pvc"><defs><pattern id="ecg-pvc" width="10" height="10" patternUnits="userSpaceOnUse"><path d="M10 0H0V10" fill="none" stroke="#f6d5d5" stroke-width="0.7"/></pattern></defs><rect width="370" height="80" fill="#fffdfd"/><rect width="370" height="80" fill="url(#ecg-pvc)"/><line x1="0" y1="54" x2="370" y2="54" stroke="#e8b9b9" stroke-width="0.8"/><polyline points="0.0,54.0 6.0,54.0 7.6,51.8 9.2,49.9 10.8,48.3 12.4,47.3 14.0,47.0 15.6,47.3 17.2,48.3 18.8,49.9 20.4,51.8 22.0,54.0 22.0,54.0 32.0,54.0 32.0,54.0 34.0,57.0 36.6,18.0 39.5,63.0 41.4,54.0 43.0,54.0 43.0,54.0 50.0,54.0 50.0,54.0 52.6,50.0 55.2,46.4 57.8,43.5 60.4,41.6 63.0,41.0 65.6,41.6 68.2,43.5 70.8,46.4 73.4,50.0 76.0,54.0 76.0,54.0 98.0,54.0 98.0,54.0 99.6,51.8 101.2,49.9 102.8,48.3 104.4,47.3 106.0,47.0 107.6,47.3 109.2,48.3 110.8,49.9 112.4,51.8 114.0,54.0 114.0,54.0 124.0,54.0 124.0,54.0 126.0,57.0 128.6,18.0 131.5,63.0 133.3,54.0 135.0,54.0 135.0,54.0 142.0,54.0 142.0,54.0 144.6,50.0 147.2,46.4 149.8,43.5 152.4,41.6 155.0,41.0 157.6,41.6 160.2,43.5 162.8,46.4 165.4,50.0 168.0,54.0 168.0,54.0 190.0,54.0 190.0,54.0 192.0,62.0 194.0,68.1 196.0,73.4 198.0,77.8 200.0,81.4 202.0,83.9 204.0,85.5 206.0,86.0 208.0,85.5 210.0,83.9 212.0,81.4 214.0,77.8 216.0,73.4 218.0,68.1 220.0,62.0 222.0,54.0 222.0,54.0 222.0,54.0 224.5,59.0 227.0,63.2 229.5,66.0 232.0,67.0 234.5,66.0 237.0,63.2 239.5,59.0 242.0,54.0 242.0,54.0 276.0,54.0 276.0,54.0 277.6,51.8 279.2,49.9 280.8,48.3 282.4,47.3 284.0,47.0 285.6,47.3 287.2,48.3 288.8,49.9 290.4,51.8 292.0,54.0 292.0,54.0 302.0,54.0 302.0,54.0 304.0,57.0 306.6,18.0 309.5,63.0 311.4,54.0 313.0,54.0 313.0,54.0 320.0,54.0 320.0,54.0 322.6,50.0 325.2,46.4 327.8,43.5 330.4,41.6 333.0,41.0 335.6,41.6 338.2,43.5 340.8,46.4 343.4,50.0 346.0,54.0 346.0,54.0 368.0,54.0 360.0,54.0" fill="none" stroke="#111" stroke-width="2.1" stroke-linejoin="round" stroke-linecap="round"/></svg><div class="arr-cap">넓고 기괴한 조기 QRS, 선행 P파 없음, T파는 반대 방향</div><table class="tbl"><tr><th style="width:64px">ECG 특징</th><td>QRS &gt; 0.12초, 선행 P 없음, 대개 보상성 휴지기가 따름</td></tr><tr><th>원인</th><td>저산소, 저칼륨·저마그네슘, 산증, 심근허혈, 카테콜아민, 얕은 마취, 중심정맥관·폐동맥카테터의 심장 자극, 카페인</td></tr><tr><th>치료</th><td><strong>가역적 원인 교정이 우선</strong>(산소화·K·Mg·마취심도·카테터 위치). 위험 형태(다형·연속 3개 이상·R-on-T·빈발)면 리도카인·아미오다론과 허혈 평가</td></tr></table></div><div class="arr"><div class="arr-h"><span class="arr-n">단형 심실빈맥 (Monomorphic VT)</span><span class="arr-p p-crit">응급</span></div><svg class="ecgsvg" viewBox="0 0 342 80" preserveAspectRatio="none" role="img" aria-label="vt"><defs><pattern id="ecg-vt" width="10" height="10" patternUnits="userSpaceOnUse"><path d="M10 0H0V10" fill="none" stroke="#f6d5d5" stroke-width="0.7"/></pattern></defs><rect width="342" height="80" fill="#fffdfd"/><rect width="342" height="80" fill="url(#ecg-vt)"/><line x1="0" y1="54" x2="342" y2="54" stroke="#e8b9b9" stroke-width="0.8"/><polyline points="0.0,54.0 2.0,54.0 2.0,54.0 3.0,46.0 4.0,39.9 5.0,34.6 6.0,30.2 7.0,26.6 8.0,24.1 9.0,22.5 10.0,22.0 11.0,22.5 12.0,24.1 13.0,26.6 14.0,30.2 15.0,34.6 16.0,39.9 17.0,46.0 18.0,54.0 19.0,56.4 20.0,58.8 21.0,61.0 22.0,63.0 23.0,64.7 24.0,66.1 25.0,67.2 26.0,67.8 27.0,68.0 28.0,67.8 29.0,67.2 30.0,66.1 31.0,64.7 32.0,63.0 33.0,61.0 34.0,58.8 35.0,56.4 36.0,54.0 40.0,54.0 40.0,54.0 41.0,46.0 42.0,39.9 43.0,34.6 44.0,30.2 45.0,26.6 46.0,24.1 47.0,22.5 48.0,22.0 49.0,22.5 50.0,24.1 51.0,26.6 52.0,30.2 53.0,34.6 54.0,39.9 55.0,46.0 56.0,54.0 57.0,56.4 58.0,58.8 59.0,61.0 60.0,63.0 61.0,64.7 62.0,66.1 63.0,67.2 64.0,67.8 65.0,68.0 66.0,67.8 67.0,67.2 68.0,66.1 69.0,64.7 70.0,63.0 71.0,61.0 72.0,58.8 73.0,56.4 74.0,54.0 78.0,54.0 78.0,54.0 79.0,46.0 80.0,39.9 81.0,34.6 82.0,30.2 83.0,26.6 84.0,24.1 85.0,22.5 86.0,22.0 87.0,22.5 88.0,24.1 89.0,26.6 90.0,30.2 91.0,34.6 92.0,39.9 93.0,46.0 94.0,54.0 95.0,56.4 96.0,58.8 97.0,61.0 98.0,63.0 99.0,64.7 100.0,66.1 101.0,67.2 102.0,67.8 103.0,68.0 104.0,67.8 105.0,67.2 106.0,66.1 107.0,64.7 108.0,63.0 109.0,61.0 110.0,58.8 111.0,56.4 112.0,54.0 116.0,54.0 116.0,54.0 117.0,46.0 118.0,39.9 119.0,34.6 120.0,30.2 121.0,26.6 122.0,24.1 123.0,22.5 124.0,22.0 125.0,22.5 126.0,24.1 127.0,26.6 128.0,30.2 129.0,34.6 130.0,39.9 131.0,46.0 132.0,54.0 133.0,56.4 134.0,58.8 135.0,61.0 136.0,63.0 137.0,64.7 138.0,66.1 139.0,67.2 140.0,67.8 141.0,68.0 142.0,67.8 143.0,67.2 144.0,66.1 145.0,64.7 146.0,63.0 147.0,61.0 148.0,58.8 149.0,56.4 150.0,54.0 154.0,54.0 154.0,54.0 155.0,46.0 156.0,39.9 157.0,34.6 158.0,30.2 159.0,26.6 160.0,24.1 161.0,22.5 162.0,22.0 163.0,22.5 164.0,24.1 165.0,26.6 166.0,30.2 167.0,34.6 168.0,39.9 169.0,46.0 170.0,54.0 171.0,56.4 172.0,58.8 173.0,61.0 174.0,63.0 175.0,64.7 176.0,66.1 177.0,67.2 178.0,67.8 179.0,68.0 180.0,67.8 181.0,67.2 182.0,66.1 183.0,64.7 184.0,63.0 185.0,61.0 186.0,58.8 187.0,56.4 188.0,54.0 192.0,54.0 192.0,54.0 193.0,46.0 194.0,39.9 195.0,34.6 196.0,30.2 197.0,26.6 198.0,24.1 199.0,22.5 200.0,22.0 201.0,22.5 202.0,24.1 203.0,26.6 204.0,30.2 205.0,34.6 206.0,39.9 207.0,46.0 208.0,54.0 209.0,56.4 210.0,58.8 211.0,61.0 212.0,63.0 213.0,64.7 214.0,66.1 215.0,67.2 216.0,67.8 217.0,68.0 218.0,67.8 219.0,67.2 220.0,66.1 221.0,64.7 222.0,63.0 223.0,61.0 224.0,58.8 225.0,56.4 226.0,54.0 230.0,54.0 230.0,54.0 231.0,46.0 232.0,39.9 233.0,34.6 234.0,30.2 235.0,26.6 236.0,24.1 237.0,22.5 238.0,22.0 239.0,22.5 240.0,24.1 241.0,26.6 242.0,30.2 243.0,34.6 244.0,39.9 245.0,46.0 246.0,54.0 247.0,56.4 248.0,58.8 249.0,61.0 250.0,63.0 251.0,64.7 252.0,66.1 253.0,67.2 254.0,67.8 255.0,68.0 256.0,67.8 257.0,67.2 258.0,66.1 259.0,64.7 260.0,63.0 261.0,61.0 262.0,58.8 263.0,56.4 264.0,54.0 268.0,54.0 268.0,54.0 269.0,46.0 270.0,39.9 271.0,34.6 272.0,30.2 273.0,26.6 274.0,24.1 275.0,22.5 276.0,22.0 277.0,22.5 278.0,24.1 279.0,26.6 280.0,30.2 281.0,34.6 282.0,39.9 283.0,46.0 284.0,54.0 285.0,56.4 286.0,58.8 287.0,61.0 288.0,63.0 289.0,64.7 290.0,66.1 291.0,67.2 292.0,67.8 293.0,68.0 294.0,67.8 295.0,67.2 296.0,66.1 297.0,64.7 298.0,63.0 299.0,61.0 300.0,58.8 301.0,56.4 302.0,54.0 306.0,54.0 342.0,54.0" fill="none" stroke="#111" stroke-width="2.1" stroke-linejoin="round" stroke-linecap="round"/></svg><div class="arr-cap">넓고 기괴한 QRS가 규칙적으로 빠르게 — <strong>모든 복합체 모양이 동일</strong>하고, QRS와 <strong>반대 방향의 넓은 T파</strong>(discordant)가 이어집니다</div><table class="tbl"><tr><th style="width:64px">ECG 특징</th><td>QRS &gt; 0.12초, HR &gt; 100(연속 3개 이상), 규칙적, 모양 일정</td></tr><tr><th>원인</th><td>심근허혈·심근경색, 심근병증, 반흔 관련 재진입, 전해질 이상, QT 연장 약물</td></tr><tr><th>치료</th><td><strong>맥박 있고 안정</strong>: 아미오다론 150 mg IV over 10분 또는 리도카인 · <strong>맥박 있고 불안정</strong>: 동기화 심율동전환 100 J · <strong>맥박 없음</strong>: 즉시 제세동 + CPR</td></tr></table></div><div class="arr"><div class="arr-h"><span class="arr-n">다형 VT / Torsades de Pointes</span><span class="arr-p p-crit">응급</span></div><svg class="ecgsvg" viewBox="0 0 340 80" preserveAspectRatio="none" role="img" aria-label="torsades"><defs><pattern id="ecg-torsades" width="10" height="10" patternUnits="userSpaceOnUse"><path d="M10 0H0V10" fill="none" stroke="#f6d5d5" stroke-width="0.7"/></pattern></defs><rect width="340" height="80" fill="#fffdfd"/><rect width="340" height="80" fill="url(#ecg-torsades)"/><line x1="0" y1="54" x2="340" y2="54" stroke="#e8b9b9" stroke-width="0.8"/><polyline points="0.0,54.0 0.0,54.0 2.0,50.4 4.0,48.0 6.0,49.3 8.0,54.5 10.0,60.7 12.0,63.8 14.0,60.8 16.0,52.6 18.0,43.9 20.0,40.5 22.0,45.5 24.0,56.7 26.0,67.5 28.0,70.8 30.0,63.7 32.0,49.6 34.0,37.1 36.0,34.3 38.0,43.7 40.0,60.3 42.0,74.1 44.0,76.1 46.0,64.4 48.0,45.6 50.0,31.0 52.0,30.1 54.0,44.0 56.0,64.6 58.0,79.4 60.0,79.0 62.0,63.2 64.0,41.2 66.0,26.6 68.0,28.5 70.0,46.1 72.0,68.8 74.0,82.8 76.0,79.3 78.0,60.4 80.0,37.5 82.0,24.5 84.0,29.5 86.0,49.3 88.0,71.9 90.0,83.5 92.0,77.2 94.0,56.9 96.0,35.2 98.0,25.2 100.0,32.7 102.0,52.8 104.0,73.2 106.0,81.5 108.0,73.1 110.0,53.5 112.0,35.0 114.0,28.5 116.0,37.5 118.0,55.9 120.0,72.2 122.0,76.9 124.0,67.8 126.0,51.1 128.0,37.2 130.0,34.1 132.0,42.9 134.0,57.6 136.0,68.9 138.0,70.5 140.0,62.4 142.0,50.2 144.0,41.6 146.0,41.2 148.0,48.2 150.0,57.5 152.0,63.4 154.0,63.0 156.0,57.6 158.0,51.3 160.0,47.9 162.0,48.8 164.0,52.3 166.0,55.8 168.0,59.0 170.0,59.7 172.0,56.3 174.0,50.2 176.0,45.1 178.0,45.1 180.0,51.2 182.0,60.3 184.0,66.7 186.0,65.7 188.0,56.9 190.0,45.1 192.0,37.6 194.0,39.9 196.0,51.4 198.0,65.7 200.0,73.8 202.0,70.0 204.0,55.7 206.0,39.4 208.0,31.2 210.0,36.8 212.0,53.4 214.0,71.4 216.0,79.3 218.0,71.9 220.0,53.1 222.0,34.1 224.0,26.7 226.0,36.0 228.0,56.6 230.0,76.2 232.0,82.6 234.0,71.5 236.0,49.6 238.0,29.9 240.0,24.8 242.0,37.4 244.0,60.3 246.0,79.4 248.0,83.1 250.0,69.2 252.0,46.0 254.0,27.8 256.0,25.6 258.0,40.6 260.0,63.4 262.0,80.3 264.0,81.0 266.0,65.5 268.0,43.4 270.0,28.3 272.0,29.0 274.0,44.6 276.0,65.4 278.0,78.5 280.0,76.6 282.0,61.3 284.0,42.4 286.0,31.3 288.0,34.3 290.0,48.8 292.0,65.4 294.0,74.2 296.0,70.6 298.0,57.4 300.0,43.4 302.0,36.7 304.0,40.7 306.0,52.1 308.0,63.3 310.0,67.9 312.0,63.9 314.0,54.8 316.0,46.5 318.0,43.8 320.0,47.3 322.0,54.0 324.0,59.2 326.0,60.3 328.0,57.6 330.0,53.8 332.0,50.5 334.0,48.4 336.0,49.8 338.0,54.8" fill="none" stroke="#111" stroke-width="2.1" stroke-linejoin="round" stroke-linecap="round"/></svg><div class="arr-cap">QRS 축이 기저선을 감으며 꼬이고 진폭이 변함 + QT 연장</div><table class="tbl"><tr><th style="width:64px">ECG 특징</th><td>QRS 모양·진폭이 계속 변함, 선행 리듬에서 QT 연장(QTc &gt; 0.50초)</td></tr><tr><th>원인</th><td>저마그네슘·저칼륨·저칼슘, QT 연장 약물(항부정맥제·항정신병제·일부 항생제·온단세트론 등 병용), 서맥, 선천성 QT 연장</td></tr><tr><th>치료</th><td><strong>MgSO₄ 1~2 g IV</strong> + 전해질·원인 약물 교정 · 서맥 동반 시 overdrive pacing. <span class="warn2">SYNC가 걸리지 않으므로 불안정·무맥이면 SYNC를 끄고 <strong>제세동</strong>합니다.</span></td></tr></table></div></div>

<div class="card srch">
<h2>WPW 증후군 (Wolff-Parkinson-White)</h2>
<div class="arr">
<div class="arr-h"><span class="arr-n">WPW — 조기흥분 (Pre-excitation)</span><span class="arr-p p-warn">경고</span></div>
<svg class="ecgsvg" viewBox="0 0 378 80" preserveAspectRatio="none" role="img" aria-label="wpw"><defs><pattern id="ecg-wpw" width="10" height="10" patternUnits="userSpaceOnUse"><path d="M10 0H0V10" fill="none" stroke="#f6d5d5" stroke-width="0.7"/></pattern></defs><rect width="378" height="80" fill="#fffdfd"/><rect width="378" height="80" fill="url(#ecg-wpw)"/><line x1="0" y1="54" x2="378" y2="54" stroke="#e8b9b9" stroke-width="0.8"/><polyline points="0.0,54.0 8.0,54.0 9.6,51.8 11.2,49.9 12.8,48.3 14.4,47.3 16.0,47.0 17.6,47.3 19.2,48.3 20.8,49.9 22.4,51.8 24.0,54.0 24.0,54.0 27.0,54.0 27.0,54.0 36.0,45.0 40.0,41.0 44.0,20.0 49.0,61.0 52.0,54.0 52.0,54.0 58.0,54.0 58.0,54.0 60.4,56.8 62.8,59.3 65.2,61.3 67.6,62.6 70.0,63.0 72.4,62.6 74.8,61.3 77.2,59.3 79.6,56.8 82.0,54.0 82.0,54.0 100.0,54.0 100.0,54.0 101.6,51.8 103.2,49.9 104.8,48.3 106.4,47.3 108.0,47.0 109.6,47.3 111.2,48.3 112.8,49.9 114.4,51.8 116.0,54.0 116.0,54.0 119.0,54.0 119.0,54.0 128.0,45.0 132.0,41.0 136.0,20.0 141.0,61.0 144.0,54.0 144.0,54.0 150.0,54.0 150.0,54.0 152.4,56.8 154.8,59.3 157.2,61.3 159.6,62.6 162.0,63.0 164.4,62.6 166.8,61.3 169.2,59.3 171.6,56.8 174.0,54.0 174.0,54.0 192.0,54.0 192.0,54.0 193.6,51.8 195.2,49.9 196.8,48.3 198.4,47.3 200.0,47.0 201.6,47.3 203.2,48.3 204.8,49.9 206.4,51.8 208.0,54.0 208.0,54.0 211.0,54.0 211.0,54.0 220.0,45.0 224.0,41.0 228.0,20.0 233.0,61.0 236.0,54.0 236.0,54.0 242.0,54.0 242.0,54.0 244.4,56.8 246.8,59.3 249.2,61.3 251.6,62.6 254.0,63.0 256.4,62.6 258.8,61.3 261.2,59.3 263.6,56.8 266.0,54.0 266.0,54.0 284.0,54.0 284.0,54.0 285.6,51.8 287.2,49.9 288.8,48.3 290.4,47.3 292.0,47.0 293.6,47.3 295.2,48.3 296.8,49.9 298.4,51.8 300.0,54.0 300.0,54.0 303.0,54.0 303.0,54.0 312.0,45.0 316.0,41.0 320.0,20.0 325.0,61.0 328.0,54.0 328.0,54.0 334.0,54.0 334.0,54.0 336.4,56.8 338.8,59.3 341.2,61.3 343.6,62.6 346.0,63.0 348.4,62.6 350.8,61.3 353.2,59.3 355.6,56.8 358.0,54.0 358.0,54.0 376.0,54.0 360.0,54.0" fill="none" stroke="#111" stroke-width="2.1" stroke-linejoin="round" stroke-linecap="round"/></svg><div class="arr-cap">짧은 PR + <strong>델타파</strong>(QRS 시작부의 완만한 상승) + 넓어진 QRS · T파는 반대 방향</div>
<table class="tbl auto"><tr><th style="width:70px">ECG 특징</th><td><strong>PR &lt; 0.12초</strong> · <strong>델타파</strong>(QRS 초기 slurring) · <strong>QRS &gt; 0.12초</strong> · 이차적 ST-T 변화</td></tr>
<tr><th>원인</th><td>심방과 심실을 잇는 <strong>부전도로(accessory pathway, Kent bundle)</strong> — 방실결절을 우회해 심실이 미리 흥분합니다. 선천성</td></tr>
<tr><th>치료</th><td>무증상 조기흥분은 관찰 · 증상성은 <strong>고주파 절제술(RFCA)</strong> 이 근치 · 급성 빈맥은 아래 표 참조</td></tr></table>
</div>
<h3>&#9888; WPW 에서 절대 피해야 할 약</h3>
<div class="sft-alert"><strong>WPW + 심방세동(불규칙한 넓은 QRS 빈맥)에 방실결절 차단제를 쓰면 안 됩니다.</strong><br>
방실결절을 막으면 심방의 빠른 전기신호가 <strong>부전도로로만 내려가 심실이 극도로 빨라지고 VF 로 악화</strong>될 수 있습니다.</div>
<table class="tbl auto"><tr><th>구분</th><th>약물</th><th>이유</th></tr>
<tr><td class="warn2"><strong>금기</strong></td><td><strong>Adenosine · 베타차단제 · 칼슘차단제(Diltiazem·Verapamil) · Digoxin</strong></td><td>방실결절 차단 → 부전도로 전도 가속</td></tr>
<tr><td>사용</td><td><strong>Procainamide</strong> (또는 Amiodarone — 기관 방침 확인)</td><td>부전도로 전도를 늦춤</td></tr>
<tr><td><strong>불안정하면</strong></td><td><strong>즉시 동기화 심율동전환</strong></td><td>약물보다 우선</td></tr></table>
<h3>빈맥 유형별 대응</h3>
<table class="tbl auto"><tr><th>유형</th><th>ECG</th><th>대응</th></tr>
<tr><td><strong>Orthodromic AVRT</strong><br><span class="sub2">가장 흔함</span></td><td><strong>좁은 QRS</strong> 규칙 빈맥 (델타파 사라짐)</td><td>일반 SVT 처럼 미주신경 수기 → 아데노신 가능<br><span class="sub2">단, 심방세동 동반 여부를 반드시 확인</span></td></tr>
<tr><td class="warn2"><strong>Antidromic AVRT</strong></td><td><strong>넓은 QRS</strong> 규칙 빈맥</td><td>VT 와 구분이 어려움 — <strong>VT 로 간주하고 대응</strong></td></tr>
<tr><td class="warn2"><strong>WPW + 심방세동</strong></td><td><strong>넓은 QRS · 불규칙 · 매우 빠름</strong>(&gt;200/분)</td><td class="warn2"><strong>방실결절 차단제 금기</strong> · 불안정하면 즉시 제세동/심율동전환</td></tr></table>
<h3>마취과에서 확인할 것</h3>
<ul>
<li>수술 전 <strong>WPW·부전도로 절제술 병력</strong>을 확인합니다 — 절제 후에도 재발이 있을 수 있습니다.</li>
<li>교감신경 자극(얕은 마취·통증·저혈량)이 빈맥을 유발하므로 <strong>충분한 마취심도와 진통</strong>을 유지합니다.</li>
<li>Ketamine·에페드린 등 <strong>교감신경 항진 약물은 신중히</strong> 사용합니다.</li>
<li><strong>제세동 패드를 미리 부착</strong>하고 Procainamide 가용 여부를 확인합니다.</li>
</ul>
</div>

<div class="section-title"><span class="lv lv-basic"></span>전도장애 · 서맥</div>
<div class="card srch">
<h2>방실차단 (AV Block)</h2>
<div class="arr"><div class="arr-h"><span class="arr-n">1도 방실차단</span><span class="arr-p p-ok">관찰</span></div><svg class="ecgsvg" viewBox="0 0 342 80" preserveAspectRatio="none" role="img" aria-label="av1"><defs><pattern id="ecg-av1" width="10" height="10" patternUnits="userSpaceOnUse"><path d="M10 0H0V10" fill="none" stroke="#f6d5d5" stroke-width="0.7"/></pattern></defs><rect width="342" height="80" fill="#fffdfd"/><rect width="342" height="80" fill="url(#ecg-av1)"/><line x1="0" y1="54" x2="342" y2="54" stroke="#e8b9b9" stroke-width="0.8"/><polyline points="0.0,54.0 6.0,54.0 7.6,51.8 9.2,49.9 10.8,48.3 12.4,47.3 14.0,47.0 15.6,47.3 17.2,48.3 18.8,49.9 20.4,51.8 22.0,54.0 22.0,54.0 56.0,54.0 56.0,54.0 58.0,57.0 60.6,18.0 63.5,63.0 65.3,54.0 67.0,54.0 67.0,54.0 74.0,54.0 74.0,54.0 76.6,50.0 79.2,46.4 81.8,43.5 84.4,41.6 87.0,41.0 89.6,41.6 92.2,43.5 94.8,46.4 97.4,50.0 100.0,54.0 100.0,54.0 114.0,54.0 114.0,54.0 115.6,51.8 117.2,49.9 118.8,48.3 120.4,47.3 122.0,47.0 123.6,47.3 125.2,48.3 126.8,49.9 128.4,51.8 130.0,54.0 130.0,54.0 164.0,54.0 164.0,54.0 166.0,57.0 168.6,18.0 171.5,63.0 173.3,54.0 175.0,54.0 175.0,54.0 182.0,54.0 182.0,54.0 184.6,50.0 187.2,46.4 189.8,43.5 192.4,41.6 195.0,41.0 197.6,41.6 200.2,43.5 202.8,46.4 205.4,50.0 208.0,54.0 208.0,54.0 222.0,54.0 222.0,54.0 223.6,51.8 225.2,49.9 226.8,48.3 228.4,47.3 230.0,47.0 231.6,47.3 233.2,48.3 234.8,49.9 236.4,51.8 238.0,54.0 238.0,54.0 272.0,54.0 272.0,54.0 274.0,57.0 276.6,18.0 279.5,63.0 281.4,54.0 283.0,54.0 283.0,54.0 290.0,54.0 290.0,54.0 292.6,50.0 295.2,46.4 297.8,43.5 300.4,41.6 303.0,41.0 305.6,41.6 308.2,43.5 310.8,46.4 313.4,50.0 316.0,54.0 316.0,54.0 330.0,54.0 340.0,54.0" fill="none" stroke="#111" stroke-width="2.1" stroke-linejoin="round" stroke-linecap="round"/></svg><div class="arr-cap">PR 간격 &gt; 0.20초, QRS 탈락 없음</div><table class="tbl"><tr><th style="width:64px">ECG 특징</th><td>모든 P 뒤에 QRS가 따라오지만 PR이 일정하게 길다</td></tr><tr><th>원인</th><td>미주신경 항진, 베타차단제·칼슘차단제·디곡신, 노화성 전도계 변화, 하벽 허혈</td></tr><tr><th>치료</th><td>대개 <strong>관찰</strong>. 원인 약물 확인. 진행 여부만 감시</td></tr></table></div><div class="arr"><div class="arr-h"><span class="arr-n">2도 Mobitz I (Wenckebach)</span><span class="arr-p p-note">주의</span></div><svg class="ecgsvg" viewBox="0 0 382 80" preserveAspectRatio="none" role="img" aria-label="mobitz1"><defs><pattern id="ecg-mobitz1" width="10" height="10" patternUnits="userSpaceOnUse"><path d="M10 0H0V10" fill="none" stroke="#f6d5d5" stroke-width="0.7"/></pattern></defs><rect width="382" height="80" fill="#fffdfd"/><rect width="382" height="80" fill="url(#ecg-mobitz1)"/><line x1="0" y1="54" x2="382" y2="54" stroke="#e8b9b9" stroke-width="0.8"/><polyline points="0.0,54.0 6.0,54.0 7.6,51.8 9.2,49.9 10.8,48.3 12.4,47.3 14.0,47.0 15.6,47.3 17.2,48.3 18.8,49.9 20.4,51.8 22.0,54.0 22.0,54.0 32.0,54.0 32.0,54.0 34.0,57.0 36.6,18.0 39.5,63.0 41.4,54.0 43.0,54.0 43.0,54.0 50.0,54.0 50.0,54.0 52.6,50.0 55.2,46.4 57.8,43.5 60.4,41.6 63.0,41.0 65.6,41.6 68.2,43.5 70.8,46.4 73.4,50.0 76.0,54.0 76.0,54.0 84.0,54.0 84.0,54.0 85.6,51.8 87.2,49.9 88.8,48.3 90.4,47.3 92.0,47.0 93.6,47.3 95.2,48.3 96.8,49.9 98.4,51.8 100.0,54.0 100.0,54.0 126.0,54.0 126.0,54.0 128.0,57.0 130.6,18.0 133.5,63.0 135.3,54.0 137.0,54.0 137.0,54.0 144.0,54.0 144.0,54.0 146.6,50.0 149.2,46.4 151.8,43.5 154.4,41.6 157.0,41.0 159.6,41.6 162.2,43.5 164.8,46.4 167.4,50.0 170.0,54.0 170.0,54.0 178.0,54.0 178.0,54.0 179.6,51.8 181.2,49.9 182.8,48.3 184.4,47.3 186.0,47.0 187.6,47.3 189.2,48.3 190.8,49.9 192.4,51.8 194.0,54.0 194.0,54.0 238.0,54.0 238.0,54.0 240.0,57.0 242.6,18.0 245.5,63.0 247.3,54.0 249.0,54.0 249.0,54.0 256.0,54.0 256.0,54.0 258.6,50.0 261.2,46.4 263.8,43.5 266.4,41.6 269.0,41.0 271.6,41.6 274.2,43.5 276.8,46.4 279.4,50.0 282.0,54.0 282.0,54.0 290.0,54.0 290.0,54.0 291.6,51.8 293.2,49.9 294.8,48.3 296.4,47.3 298.0,47.0 299.6,47.3 301.2,48.3 302.8,49.9 304.4,51.8 306.0,54.0 306.0,54.0 372.0,54.0 380.0,54.0" fill="none" stroke="#111" stroke-width="2.1" stroke-linejoin="round" stroke-linecap="round"/></svg><div class="arr-cap">PR이 점점 길어지다가 QRS가 하나 탈락</div><table class="tbl"><tr><th style="width:64px">ECG 특징</th><td>PR 점진적 연장 후 탈락, 탈락 후 PR이 다시 짧아짐</td></tr><tr><th>원인</th><td>미주신경 항진, 약물(베타차단제·디곡신), 하벽 심근경색</td></tr><tr><th>치료</th><td>대개 양성 — 증상 시 <strong>아트로핀</strong>. 원인 약물 조정. 페이싱은 보통 불필요</td></tr></table></div><div class="arr"><div class="arr-h"><span class="arr-n">2도 Mobitz II</span><span class="arr-p p-crit">응급</span></div><svg class="ecgsvg" viewBox="0 0 382 80" preserveAspectRatio="none" role="img" aria-label="mobitz2"><defs><pattern id="ecg-mobitz2" width="10" height="10" patternUnits="userSpaceOnUse"><path d="M10 0H0V10" fill="none" stroke="#f6d5d5" stroke-width="0.7"/></pattern></defs><rect width="382" height="80" fill="#fffdfd"/><rect width="382" height="80" fill="url(#ecg-mobitz2)"/><line x1="0" y1="54" x2="382" y2="54" stroke="#e8b9b9" stroke-width="0.8"/><polyline points="0.0,54.0 6.0,54.0 7.6,51.8 9.2,49.9 10.8,48.3 12.4,47.3 14.0,47.0 15.6,47.3 17.2,48.3 18.8,49.9 20.4,51.8 22.0,54.0 22.0,54.0 40.0,54.0 40.0,54.0 42.0,57.0 44.6,18.0 47.5,63.0 49.4,54.0 51.0,54.0 51.0,54.0 58.0,54.0 58.0,54.0 60.6,50.0 63.2,46.4 65.8,43.5 68.4,41.6 71.0,41.0 73.6,41.6 76.2,43.5 78.8,46.4 81.4,50.0 84.0,54.0 84.0,54.0 96.0,54.0 96.0,54.0 97.6,51.8 99.2,49.9 100.8,48.3 102.4,47.3 104.0,47.0 105.6,47.3 107.2,48.3 108.8,49.9 110.4,51.8 112.0,54.0 112.0,54.0 130.0,54.0 130.0,54.0 132.0,57.0 134.6,18.0 137.5,63.0 139.3,54.0 141.0,54.0 141.0,54.0 148.0,54.0 148.0,54.0 150.6,50.0 153.2,46.4 155.8,43.5 158.4,41.6 161.0,41.0 163.6,41.6 166.2,43.5 168.8,46.4 171.4,50.0 174.0,54.0 174.0,54.0 186.0,54.0 186.0,54.0 187.6,51.8 189.2,49.9 190.8,48.3 192.4,47.3 194.0,47.0 195.6,47.3 197.2,48.3 198.8,49.9 200.4,51.8 202.0,54.0 202.0,54.0 272.0,54.0 272.0,54.0 273.6,51.8 275.2,49.9 276.8,48.3 278.4,47.3 280.0,47.0 281.6,47.3 283.2,48.3 284.8,49.9 286.4,51.8 288.0,54.0 288.0,54.0 306.0,54.0 306.0,54.0 308.0,57.0 310.6,18.0 313.5,63.0 315.4,54.0 317.0,54.0 317.0,54.0 324.0,54.0 324.0,54.0 326.6,50.0 329.2,46.4 331.8,43.5 334.4,41.6 337.0,41.0 339.6,41.6 342.2,43.5 344.8,46.4 347.4,50.0 350.0,54.0 350.0,54.0 362.0,54.0 380.0,54.0" fill="none" stroke="#111" stroke-width="2.1" stroke-linejoin="round" stroke-linecap="round"/></svg><div class="arr-cap">PR은 일정한데 QRS가 <strong>예고 없이</strong> 탈락</div><table class="tbl"><tr><th style="width:64px">ECG 특징</th><td>PR 일정, 갑작스러운 QRS 탈락, 흔히 넓은 QRS 동반</td></tr><tr><th>원인</th><td>His-Purkinje 계 병변, 전벽 심근경색, 전도계 섬유화</td></tr><tr><th>치료</th><td><strong>페이싱 준비</strong> — 완전 차단으로 진행할 위험이 높습니다. 아트로핀 반응이 나쁘고 오히려 악화될 수 있습니다. 경피 페이싱 후 경정맥·영구 페이스메이커로 연결</td></tr></table></div><div class="arr"><div class="arr-h"><span class="arr-n">3도 (완전) 방실차단</span><span class="arr-p p-crit">응급</span></div><svg class="ecgsvg" viewBox="0 0 362 80" preserveAspectRatio="none" role="img" aria-label="av3"><defs><pattern id="ecg-av3" width="10" height="10" patternUnits="userSpaceOnUse"><path d="M10 0H0V10" fill="none" stroke="#f6d5d5" stroke-width="0.7"/></pattern></defs><rect width="362" height="80" fill="#fffdfd"/><rect width="362" height="80" fill="url(#ecg-av3)"/><line x1="0" y1="54" x2="362" y2="54" stroke="#e8b9b9" stroke-width="0.8"/><polyline points="0.0,54.0 10.0,54.0 11.6,51.8 13.2,49.9 14.8,48.3 16.4,47.3 18.0,47.0 19.6,47.3 21.2,48.3 22.8,49.9 24.4,51.8 26.0,54.0 26.0,54.0 54.0,54.0 55.6,51.8 57.2,49.9 58.8,48.3 60.4,47.3 62.0,47.0 63.6,47.3 65.2,48.3 66.8,49.9 68.4,51.8 70.0,54.0 70.0,54.0 98.0,54.0 99.6,51.8 101.2,49.9 102.8,48.3 104.4,47.3 106.0,47.0 107.6,47.3 109.2,48.3 110.8,49.9 112.4,51.8 114.0,54.0 114.0,54.0 142.0,54.0 143.6,51.8 145.2,49.9 146.8,48.3 148.4,47.3 150.0,47.0 151.6,47.3 153.2,48.3 154.8,49.9 156.4,51.8 158.0,54.0 158.0,54.0 186.0,54.0 187.6,51.8 189.2,49.9 190.8,48.3 192.4,47.3 194.0,47.0 195.6,47.3 197.2,48.3 198.8,49.9 200.4,51.8 202.0,54.0 202.0,54.0 230.0,54.0 231.6,51.8 233.2,49.9 234.8,48.3 236.4,47.3 238.0,47.0 239.6,47.3 241.2,48.3 242.8,49.9 244.4,51.8 246.0,54.0 246.0,54.0 274.0,54.0 275.6,51.8 277.2,49.9 278.8,48.3 280.4,47.3 282.0,47.0 283.6,47.3 285.2,48.3 286.8,49.9 288.4,51.8 290.0,54.0 290.0,54.0 318.0,54.0 319.6,51.8 321.2,49.9 322.8,48.3 324.4,47.3 326.0,47.0 327.6,47.3 329.2,48.3 330.8,49.9 332.4,51.8 334.0,54.0 334.0,54.0 360.0,54.0" fill="none" stroke="#c0392b" stroke-width="1.7" opacity="0.9" stroke-linejoin="round"/><polyline points="0.0,54.0 10.0,54.0 24.0,54.0 24.0,54.0 25.5,47.5 27.0,42.5 28.5,38.2 30.0,34.6 31.5,31.8 33.0,29.7 34.5,28.4 36.0,28.0 37.5,28.4 39.0,29.7 40.5,31.8 42.0,34.6 43.5,38.2 45.0,42.5 46.5,47.5 48.0,54.0 48.0,54.0 48.0,54.0 50.5,49.0 53.0,44.8 55.5,42.0 58.0,41.0 60.5,42.0 63.0,44.8 65.5,49.0 68.0,54.0 128.0,54.0 142.0,54.0 142.0,54.0 143.5,47.5 145.0,42.5 146.5,38.2 148.0,34.6 149.5,31.8 151.0,29.7 152.5,28.4 154.0,28.0 155.5,28.4 157.0,29.7 158.5,31.8 160.0,34.6 161.5,38.2 163.0,42.5 164.5,47.5 166.0,54.0 166.0,54.0 166.0,54.0 168.5,49.0 171.0,44.8 173.5,42.0 176.0,41.0 178.5,42.0 181.0,44.8 183.5,49.0 186.0,54.0 246.0,54.0 260.0,54.0 260.0,54.0 261.5,47.5 263.0,42.5 264.5,38.2 266.0,34.6 267.5,31.8 269.0,29.7 270.5,28.4 272.0,28.0 273.5,28.4 275.0,29.7 276.5,31.8 278.0,34.6 279.5,38.2 281.0,42.5 282.5,47.5 284.0,54.0 284.0,54.0 284.0,54.0 286.5,49.0 289.0,44.8 291.5,42.0 294.0,41.0 296.5,42.0 299.0,44.8 301.5,49.0 304.0,54.0 360.0,54.0" fill="none" stroke="#111" stroke-width="2.1" stroke-linejoin="round" stroke-linecap="round"/></svg><div class="arr-cap">P파(붉은 선)와 QRS가 서로 완전히 무관 — 방실 해리</div><table class="tbl"><tr><th style="width:64px">ECG 특징</th><td>P와 QRS가 각자의 속도로 진행, QRS는 느린 escape 리듬</td></tr><tr><th>원인</th><td>전도계 병변, 심근경색, 심장수술·판막수술 후, 약물, 고칼륨</td></tr><tr><th>치료</th><td><strong>아트로핀은 흔히 무효</strong> → 즉시 <strong>경피 페이싱</strong> · 에피네프린·도파민 주입 병행 → 경정맥·영구 페이스메이커</td></tr></table></div><div class="wbox">Mobitz I과 II의 구분이 곧 처치의 갈림길입니다. <strong>PR이 점점 길어지는가(I)</strong>, <strong>일정한데 갑자기 빠지는가(II)</strong>를 보시면 됩니다. II와 3도는 페이싱 준비가 원칙입니다.</div>
</div>

<div class="section-title"><span class="lv lv-adv"></span>심정지 리듬</div>
<div class="card srch">
<h2>제세동이 필요한 리듬 / 필요하지 않은 리듬</h2>
<div class="arr"><div class="arr-h"><span class="arr-n">심실세동 (VF)</span><span class="arr-p p-crit">응급</span></div><svg class="ecgsvg" viewBox="0 0 340 80" preserveAspectRatio="none" role="img" aria-label="vf"><defs><pattern id="ecg-vf" width="10" height="10" patternUnits="userSpaceOnUse"><path d="M10 0H0V10" fill="none" stroke="#f6d5d5" stroke-width="0.7"/></pattern></defs><rect width="340" height="80" fill="#fffdfd"/><rect width="340" height="80" fill="url(#ecg-vf)"/><line x1="0" y1="54" x2="340" y2="54" stroke="#e8b9b9" stroke-width="0.8"/><polyline points="0.0,54.0 0.0,41.9 2.0,42.3 4.0,45.6 6.0,41.2 8.0,41.2 10.0,38.5 12.0,69.7 14.0,74.6 16.0,74.7 18.0,47.9 20.0,66.2 22.0,57.9 24.0,42.3 26.0,21.9 28.0,41.4 30.0,58.2 32.0,56.0 34.0,60.9 36.0,62.6 38.0,80.9 40.0,64.5 42.0,54.7 44.0,27.8 46.0,47.6 48.0,45.4 50.0,42.4 52.0,36.5 54.0,67.0 56.0,82.4 58.0,65.8 60.0,58.8 62.0,55.2 64.0,62.4 66.0,36.0 68.0,35.7 70.0,28.7 72.0,59.1 74.0,61.5 76.0,64.0 78.0,57.2 80.0,76.4 82.0,75.6 84.0,44.8 86.0,34.4 88.0,38.9 90.0,54.0 92.0,34.0 94.0,49.3 96.0,57.3 98.0,82.8 100.0,69.1 102.0,62.7 104.0,48.7 106.0,55.9 108.0,49.8 110.0,27.4 112.0,32.2 114.0,51.8 116.0,74.7 118.0,53.3 120.0,66.3 122.0,69.2 124.0,76.9 126.0,44.6 128.0,38.4 130.0,34.6 132.0,46.8 134.0,48.7 136.0,43.2 138.0,58.7 140.0,74.3 142.0,85.4 144.0,50.5 146.0,53.0 148.0,50.7 150.0,54.6 152.0,24.3 154.0,35.3 156.0,51.6 158.0,67.7 160.0,65.8 162.0,61.0 164.0,70.0 166.0,66.1 168.0,62.2 170.0,26.9 172.0,36.0 174.0,43.2 176.0,58.1 178.0,38.1 180.0,58.8 182.0,77.4 184.0,79.3 186.0,58.5 188.0,47.3 190.0,53.8 192.0,42.7 194.0,42.0 196.0,26.2 198.0,52.1 200.0,63.7 202.0,78.2 204.0,54.5 206.0,65.8 208.0,71.1 210.0,58.7 212.0,31.0 214.0,29.2 216.0,50.9 218.0,46.7 220.0,53.4 222.0,51.3 224.0,78.6 226.0,73.0 228.0,71.3 230.0,40.9 232.0,46.6 234.0,48.8 236.0,42.4 238.0,28.4 240.0,43.2 242.0,75.7 244.0,68.0 246.0,65.1 248.0,57.7 250.0,74.7 252.0,50.4 254.0,42.5 256.0,25.0 258.0,43.7 260.0,52.7 262.0,56.8 264.0,52.8 266.0,66.3 268.0,87.0 270.0,62.9 272.0,46.9 274.0,37.2 276.0,57.0 278.0,34.3 280.0,37.3 282.0,41.4 284.0,70.5 286.0,71.9 288.0,68.4 290.0,59.5 292.0,59.6 294.0,64.7 296.0,36.9 298.0,28.9 300.0,32.8 302.0,65.7 304.0,50.1 306.0,57.2 308.0,64.8 310.0,84.7 312.0,64.1 314.0,47.7 316.0,41.0 318.0,42.0 320.0,47.9 322.0,34.3 324.0,45.5 326.0,57.3 328.0,87.2 330.0,63.2 332.0,59.2 334.0,56.6 336.0,66.5 338.0,37.3" fill="none" stroke="#111" stroke-width="2.1" stroke-linejoin="round" stroke-linecap="round"/></svg><div class="arr-cap">불규칙한 진동만 보이고 QRS를 식별할 수 없음</div><table class="tbl"><tr><th style="width:64px">ECG 특징</th><td>무질서한 파형, 맥박 없음, 효과적인 심실 수축 불가</td></tr><tr><th>원인</th><td>심근허혈·심근경색, 저산소, 전해질 이상(K·Mg), 저체온, 약물 독성, 감전, R-on-T</td></tr><tr><th>치료</th><td><strong>즉시 제세동</strong>(이상성 120~200 J) + CPR + 에피네프린 1 mg(3~5분마다) + 아미오다론 300 mg. 충격 후 맥박 확인 없이 즉시 압박 재개</td></tr></table></div><div class="arr"><div class="arr-h"><span class="arr-n">무수축 (Asystole) · PEA</span><span class="arr-p p-crit">응급</span></div><svg class="ecgsvg" viewBox="0 0 342 80" preserveAspectRatio="none" role="img" aria-label="asystole"><defs><pattern id="ecg-asystole" width="10" height="10" patternUnits="userSpaceOnUse"><path d="M10 0H0V10" fill="none" stroke="#f6d5d5" stroke-width="0.7"/></pattern></defs><rect width="342" height="80" fill="#fffdfd"/><rect width="342" height="80" fill="url(#ecg-asystole)"/><line x1="0" y1="54" x2="342" y2="54" stroke="#e8b9b9" stroke-width="0.8"/><polyline points="0.0,54.0 0.0,53.4 8.0,54.6 16.0,53.4 24.0,54.6 32.0,53.4 40.0,54.6 48.0,53.4 56.0,54.6 64.0,53.4 72.0,54.6 80.0,53.4 88.0,54.6 96.0,53.4 104.0,54.6 112.0,53.4 120.0,54.6 128.0,53.4 136.0,54.6 144.0,53.4 152.0,54.6 160.0,53.4 168.0,54.6 176.0,53.4 184.0,54.6 192.0,53.4 200.0,54.6 208.0,53.4 216.0,54.6 224.0,53.4 232.0,54.6 240.0,53.4 248.0,54.6 256.0,53.4 264.0,54.6 272.0,53.4 280.0,54.6 288.0,53.4 296.0,54.6 304.0,53.4 312.0,54.6 320.0,53.4 328.0,54.6 336.0,53.4 340.0,54.0" fill="none" stroke="#111" stroke-width="2.1" stroke-linejoin="round" stroke-linecap="round"/></svg><div class="arr-cap">거의 평탄한 기저선 (PEA는 리듬은 있으나 맥박 없음)</div><table class="tbl"><tr><th style="width:64px">ECG 특징</th><td>무수축: 전기활동 없음 / PEA: 조직화된 전기활동은 있으나 촉지되는 맥박 없음</td></tr><tr><th>원인</th><td>장기 저산소, 심한 저혈량·출혈, 긴장성 기흉, 심장 눌림증, 폐색전, 고칼륨, 산증, 약물 과량</td></tr><tr><th>치료</th><td><strong>충격 금지</strong> · CPR + 에피네프린 1 mg 즉시(3~5분마다) + <strong>5H·5T 교정</strong>. <span class="warn2">아트로핀은 사용하지 않습니다(2010년 이후 알고리즘에서 삭제).</span></td></tr></table></div></div>

<div class="card srch">
<h2>항부정맥제 — Vaughan-Williams 분류</h2>
<table class="tbl"><tr><th>Class</th><th>기전</th><th>대표 약물</th><th>적응증</th></tr>
<tr><td>I (Na⁺ 차단)</td><td>전도 속도 감소</td><td>Lidocaine (Ib)</td><td>심실성 부정맥, VT</td></tr>
<tr><td>II (β 차단)</td><td>방실결절 전도 지연</td><td>Esmolol, Metoprolol</td><td>상심실성 부정맥, 주술기 빈맥</td></tr>
<tr><td>III (K⁺ 차단)</td><td>재분극·불응기 연장</td><td>Amiodarone</td><td>불응성 VT/VF, 심방세동</td></tr>
<tr><td>IV (Ca²⁺ 차단)</td><td>방실결절 전도 억제</td><td>Diltiazem, Verapamil</td><td>SVT, 심방세동 심박수 조절</td></tr>
<tr><td>V (기타)</td><td>다양</td><td>Adenosine, Digoxin, MgSO₄</td><td>SVT 급성 전환, Torsades</td></tr></table>
<div class="wbox">Class III 약물은 재분극을 연장시켜 <strong>QT를 늘립니다</strong>. 이미 QT가 길거나 저칼륨·저마그네슘이 있는 환자에서는 torsades를 유발할 수 있어, 전해질을 먼저 교정하는 것이 안전합니다.</div>
</div>

<div class="card srch">
<h2>수술 중 흔한 부정맥과 즉시 확인할 것</h2>
<table class="tbl"><tr><th>상황</th><th>먼저 의심</th><th>즉시 확인</th></tr>
<tr><td>갑작스러운 서맥</td><td>미주신경 반사</td><td>복강 견인·안구 압박·기관 자극 중단, 아트로핀 준비</td></tr>
<tr><td>지속적 빈맥</td><td>얕은 마취 · 통증 · 저혈량</td><td>마취심도, 진통, 출혈량·수액, 체온, 산소화</td></tr>
<tr><td>신규 심방세동</td><td>전해질 · 용적 · 수술 자극</td><td>K·Mg, 중심정맥압, 카테터 위치, 갑상선</td></tr>
<tr><td>PVC 빈발</td><td>저산소 · 저칼륨 · 허혈</td><td>SpO₂·EtCO₂, ABGA·전해질, ST 변화, 카테터 위치</td></tr>
<tr><td>QT 연장 + 다형 VT</td><td>약물 병용 · 저마그네슘</td><td>투여 약물 목록 검토, MgSO₄ 준비</td></tr>
<tr><td>ST 변화 동반 부정맥</td><td>심근허혈</td><td>12유도, 혈압·심박수 조절, 관상동맥 평가</td></tr></table>
</div>

<div class="card srch">
<h2>이 신호는 바로 알려야 합니다</h2>
<ul>
<li>넓은 QRS 빈맥 — <strong>SVT로 단정하지 말고 VT로 간주</strong>하고 대응 (VT가 훨씬 흔하고 위험)</li>
<li>Mobitz II · 3도 방실차단 — 페이싱 준비</li>
<li>QTc &gt; 0.50초 — torsades 위험, 원인 약물·전해질 확인</li>
<li>새로 생긴 ST 분절 변화 + 부정맥 — 허혈 가능성</li>
<li>다형 PVC · 연속 3개 이상 · R-on-T</li>
<li>혈압·의식·관류가 떨어지는 모든 빈맥·서맥 — 숫자보다 혈역학이 기준</li>
</ul>
<div class="wbox">부정맥은 파형 이름을 맞추는 것보다 <strong>환자가 안정적인지</strong>를 먼저 판단하는 것이 중요합니다. 불안정하면 진단이 확정되지 않아도 전기적 치료와 원인 교정을 동시에 준비합니다.</div>
</div>
<div class="card srch"><h2>약어 · 정식 명칭</h2><table class="tbl"><tr><th>약어</th><th>정식 명칭</th></tr><tr><td>ECG · EKG</td><td>Electrocardiogram (심전도)</td></tr><tr><td>HR · RR 간격</td><td>Heart rate (심박수) · R-R interval</td></tr><tr><td>QTc</td><td>Corrected QT interval (교정 QT 간격)</td></tr><tr><td>AF · AFL</td><td>Atrial fibrillation (심방세동) · Atrial flutter (심방조동)</td></tr><tr><td>SVT</td><td>Supraventricular tachycardia (상심실성 빈맥)</td></tr><tr><td>AVNRT · AVRT</td><td>Atrioventricular nodal reentrant tachycardia · Atrioventricular reentrant tachycardia</td></tr><tr><td>PVC · VPC</td><td>Premature ventricular contraction (심실조기수축)</td></tr><tr><td>PAC</td><td>Premature atrial contraction (심방조기수축)</td></tr><tr><td>VT · VF</td><td>Ventricular tachycardia (심실빈맥) · Ventricular fibrillation (심실세동)</td></tr><tr><td>TdP</td><td>Torsades de Pointes (다형 심실빈맥)</td></tr><tr><td>AV block</td><td>Atrioventricular block (방실차단)</td></tr><tr><td>LBBB · RBBB</td><td>Left · Right bundle branch block (좌 · 우각차단)</td></tr><tr><td>WPW</td><td>Wolff-Parkinson-White syndrome</td></tr><tr><td>STEMI · NSTEMI</td><td>ST elevation · Non-ST elevation myocardial infarction (심근경색)</td></tr><tr><td>COPD</td><td>Chronic obstructive pulmonary disease (만성폐쇄성폐질환)</td></tr></table></div>
<div class="wbox">심전도 참고 — AHA/ACCF/HRS <em>Recommendations for the Standardization and Interpretation of the Electrocardiogram</em>, Circulation 2007–2009 &middot; 2018 ACC/AHA/HRS 서맥·전도지연 지침 &middot; AHA <em>ACLS</em> 2020 &middot; <em>Miller's Anesthesia</em> 9th ed. &middot; LITFL ECG Library</div>
</div>

<div class="panel" data-panel="pain">
<div class="sft-alert" style="margin-bottom:8px">&#9888; <strong>참고용 — 임상적 판단을 대체하지 않으며, 특진의(담당 마취과 의사) 확인이 우선합니다.</strong></div>
<div class="note-box">진통: 부서 과별 진통제 배정 · 약물 용량(성인·소아) · 다중양식 진통 · PCA · 오피오이드 주의점</div>

<div class="section-title"><span class="lv lv-basic"></span>부서 진통제 배정</div>

<div class="card srch">
<h2>과별 기본 진통제</h2>
<table class="tbl"><tr><th>진통제</th><th>적용 과 · 수술</th></tr>
<tr><td><strong>Maxigesic</strong></td><td>GS CR (hernia 제외) &amp; BP · <strong>LC (복강경 담낭절제)</strong> · <strong>Gastrectomy (위절제)</strong> · Colon · 췌장 관련 수술 · TS (esophagus 제외) · GS 교수님 요구 시</td></tr>
<tr><td><strong>AAP (아세트아미노펜)</strong></td><td>GS 나머지 Section · 식도수술 · 뇌종양 수술 · <strong>GY · OBGY(산과 포함)</strong> — 제왕절개 등에서 사용</td></tr>
<tr><td><strong>AAP + Acupan</strong></td><td>Breast</td></tr>
<tr><td><strong>AAP + Ketorolac</strong> 또는 <strong>Maxigesic</strong></td><td>OBGY <span class="sub2">— 둘 중 하나로 선택</span></td></tr>
<tr><td>따로 주지 않음</td><td>OS — PCA에 포함되어 있음</td></tr></table>
<div class="wbox"><strong>진통제 선택은 특진의 결정이 우선입니다.</strong> 위 표는 기본값이며, 해당 약품이 금기인 경우(신기능 저하, 위장관 출혈, 아스피린 천식, 간기능 저하 등)에는 반드시 confirm을 받습니다.<br><br>특정 교수님 지정 사항 — <strong>Pf. 박규주(GS)</strong> 환자는 기왕력이 많아 AAP 를 사용합니다.</div>
<div class="wbox">항구토제 참고 — OS는 PCA에 Nasea가 포함되어 있어 별도 투여하지 않습니다.<br>
<strong>Paseron 0.075mg (palonosetron)</strong> 을 사용하는 방은 <strong>1구역 103 · 104</strong> 와 <strong>3구역 304~308</strong> 입니다. 그 외 방은 Nasea 0.3mg 을 씁니다 (1구역 101 · 102 · 105~110 / 3구역 301~303 · 309 · 310). <span class="warn2">방별로 다르므로 배정된 방을 반드시 확인하십시오.</span> 구역별 전체 표는 과별준비 탭 → 그 외 과별 → 「구역 구성」 에 있습니다.</div>
</div>

<div class="section-title"><span class="lv lv-mid"></span>비오피오이드 진통제</div>

<div class="card srch">
<h2>약물별 용량</h2>
<table class="tbl"><tr><th>약물</th><th>성인</th><th>소아</th><th>주의</th></tr>
<tr><td><strong>Acetaminophen (AAP)</strong><br><span class="sub2">Profa 1000mg/100mL</span></td>
<td>1 g IV, 6시간마다<br>1일 최대 4 g</td>
<td>15 mg/kg<br><span class="sub2">= 체중 × 1.5 mL</span></td>
<td>OT/PT(간효소) 확인 후 투여. 간기능 저하·저체중에서 감량</td></tr>
<tr><td><strong>Maxigesic</strong><br><span class="sub2">AAP 1000mg + Ibuprofen 300mg</span></td>
<td>1 btl IV</td><td>성인 제형 — 소아 사용 시 확인</td>
<td>NSAID 포함 → 신기능 저하·위장관 출혈·아스피린 천식·출혈 위험 수술에서 금기 확인</td></tr>
<tr><td><strong>Ketorolac</strong></td><td>30 mg IV</td><td>0.5 mg/kg</td>
<td>NSAID — 혈소판 기능 억제. 출혈 위험 수술·신기능 저하 주의</td></tr>
<tr><td><strong>Nefopam (Acupan)</strong></td><td>20 mg IV, 천천히</td><td>권고 제한적</td>
<td>비오피오이드·비NSAID. 급속 주입 시 오심·발한·빈맥. 경련 병력·녹내장 주의</td></tr>
<tr><td><strong>Ibuprofen IV</strong></td><td>400~800 mg</td><td>10 mg/kg</td><td>NSAID 공통 주의</td></tr></table>
<div class="wbox"><strong>NSAID 계열(Maxigesic·Ketorolac·Ibuprofen)은 금기 확인이 핵심입니다.</strong> 신기능 저하, 활성 위장관 출혈, 아스피린 유발 천식, 관상동맥우회술 직후, 출혈 위험이 큰 수술(신경외과 개두술 등), 임신 후반기에서는 사용 전 반드시 확인합니다.</div>
</div>

<div class="section-title"><span class="lv lv-adv"></span>오피오이드</div>

<div class="card srch">
<h2>주술기 오피오이드 비교</h2>
<table class="tbl"><tr><th>약물</th><th>발현</th><th>지속</th><th>특징 · 주의</th></tr>
<tr><td><strong>Fentanyl</strong></td><td>2~3분</td><td>30~60분</td><td>가장 범용. 반복 투여 시 축적</td></tr>
<tr><td><strong>Sufentanil</strong></td><td>1~3분</td><td>용량 의존</td><td>Fentanyl보다 강력. <strong>지용성이 높아 지속주입 시 지방 축적 → 각성 지연</strong></td></tr>
<tr><td><strong>Remifentanil</strong></td><td>1분 이내</td><td>3~10분</td><td>혈장·조직 esterase로 대사 → 축적 없음. <strong>중단 시 진통이 즉시 사라져 미리 다른 진통제를 준비</strong></td></tr>
<tr><td><strong>Pethidine</strong></td><td>5분</td><td>2~3시간</td><td>주로 shivering에 소량 사용. 대사물 축적 위험</td></tr></table>
<div class="wbox"><strong>Remifentanil 중단 계획이 중요합니다.</strong> 작용이 즉시 사라지므로, 수술 종료 전에 지속형 진통제(오피오이드 bolus·AAP·NSAID·블록)를 미리 넣어 두지 않으면 회복실에서 급격한 통증을 겪습니다.</div>
<div class="wbox"><strong>Sufentanil 지속주입은 시간이 길어질수록 각성이 늦어집니다.</strong> 깨워야 하는 경우 마취 종료 약 1시간 전 감량을 고려합니다(특진의 확인). 소아 조제·용량은 <strong>소아 탭</strong>의 Sufentanil 계산기를 확인하십시오.</div>
</div>

<div class="card srch">
<h2>오피오이드 부작용과 대응</h2>
<table class="tbl"><tr><th>부작용</th><th>대응</th></tr>
<tr><td>호흡 저하</td><td>산소·기도 유지·자극. 심하면 naloxone 소량 분할(40~80mcg) — 통증이 함께 사라지므로 최소량으로 적정</td></tr>
<tr><td>오심·구토</td><td>항구토제 병용, 다중양식 진통으로 오피오이드 총량 감소</td></tr>
<tr><td>가려움</td><td>척수강내·경막외 투여에서 흔함. 항히스타민제, 소량 naloxone</td></tr>
<tr><td>요저류</td><td>배뇨 확인, 필요 시 도뇨</td></tr>
<tr><td>변비 · 장운동 저하</td><td>ERAS에서 오피오이드 절약이 강조되는 이유</td></tr>
<tr><td>흉벽 강직</td><td>고용량 급속 투여 시. 근이완제·환기 보조</td></tr>
<tr><td>급성 내성 · 통각과민</td><td>Remifentanil 고용량 장시간에서 보고 — ketamine 등 병용 고려</td></tr></table>
</div>

<div class="card srch">
<h2>TAP Block · Intrathecal MP</h2>
<h3>TAP Block (Transverse Abdominis Plane block)</h3>
<p>복부 수술에서 마약성 진통제를 줄이기 위해 시행합니다. <strong>Robot CR &amp; BP, GI 수술</strong>에서 하며, <strong>Colon ERAS 대상은 PCA 없이 진행하므로 TAP block 준비</strong>가 필요합니다.</p>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>약물</td><td><strong>0.375% RPV × 2</strong> — 0.75% RPV 10mL + N/S 10mL = 20mL, 2세트<br>0.25% 로 할 경우 — 0.75% RPV 6.7mL + N/S 13.3mL = 20mL, 2세트</td></tr>
<tr><td>준비물</td><td>Echoplex 85mm × 1 (또는 Stimuplex 80mm), DP(대), 초음파</td></tr>
<tr><td>처치료</td><td><strong>일회성 배가로근면 차단술</strong> — CCDS 전송 시 추가로 끌어오기</td></tr></table>
<div class="wbox">Block 약물 농도는 <strong>특진의마다 다를 수 있습니다.</strong> 희석 계산은 <strong>약물계산 탭 → Ropivacaine</strong> 에서 확인하실 수 있습니다 (원액 = 총량 × 원하는 농도 ÷ 0.75).</div>
<h3>Intrathecal Morphine</h3>
<p>복부 수술(GS · 대장 등)에서 <strong>Morphine sulfate 1 mg 을 척수강내로</strong> 투여하는 경우가 있습니다. 시행 여부·용량은 특진의 결정입니다.</p>
<div class="warn">&#9888; <strong>지연성 호흡 저하</strong>가 특징입니다 — 투여 후 <strong>6~12시간(최대 24시간)</strong>까지 나타날 수 있으므로 <strong>투여 사실과 시각을 병동·회복실에 반드시 인계</strong>합니다. 가려움·오심·요저류도 흔합니다.</div>
</div>

<div class="section-title"><span class="lv lv-adv"></span>다중양식 진통 (Multimodal)</div>

<div class="card srch">
<h2>왜 여러 약을 함께 쓰는가</h2>
<p>서로 다른 기전을 조합하면 각 약의 용량을 낮추면서 진통 효과를 올릴 수 있습니다. 오피오이드 총량이 줄어 오심·장운동 저하·호흡 저하가 감소하고, ERAS의 핵심 축이 됩니다.</p>
<table class="tbl"><tr><th>계열</th><th>작용 지점</th><th>대표 약물</th></tr>
<tr><td>아세트아미노펜</td><td>중추 (기전 불완전 규명)</td><td>AAP</td></tr>
<tr><td>NSAID</td><td>말초·중추 COX 억제</td><td>Ketorolac, Ibuprofen, Maxigesic</td></tr>
<tr><td>오피오이드</td><td>중추 μ 수용체</td><td>Fentanyl, Sufentanil, Remifentanil<br><span class="sub2">척수강내 — Morphine sulfate 1mg</span></td></tr>
<tr><td>NMDA 길항</td><td>중추 감작 억제</td><td>Ketamine (0.15~0.5 mg/kg)</td></tr>
<tr><td>α2 작용</td><td>중추 진통·진정</td><td>Dexmedetomidine</td></tr>
<tr><td>국소마취제</td><td>말초 신경 전도 차단</td><td>Ropivacaine, Bupivacaine (블록·침윤)</td></tr>
<tr><td>기타 보조</td><td>다양</td><td>Dexamethasone, MgSO₄, Lidocaine 주입</td></tr></table>
<div class="wbox">Ropivacaine 희석 계산은 <strong>약물계산 탭 → Ropivacaine</strong>에서 확인하실 수 있습니다 (원액 = 총량 × 원하는 농도 ÷ 0.75).</div>
</div>



<div class="card srch">
<h2>PCA</h2>
<ul>
<li>수술 전 <strong>PCA permission</strong> 여부를 확인합니다. 허가가 있어도 과·술기에 따라 시행하지 않는 경우가 있습니다.</li>
<li><strong>OS</strong>는 PCA에 진통제와 Nasea가 포함되어 있어 별도 진통제·항구토제를 넣지 않습니다.</li>
<li><strong>뇌혈관 수술</strong>은 PCA 보험 적용 대상입니다.</li>
<li>분만장용 PCA는 별도 오더가 필요합니다.</li>
<li>PCA만으로 부족한 통증은 다중양식 진통으로 보완합니다 — PCA는 기저 진통을 대신하지 않습니다.</li>
</ul>
</div>

<div class="card srch">
<h2>소아 진통 — 특히 확인할 것</h2>
<ul>
<li><strong>체중 기반 계산이 필수</strong>이고, 오피오이드는 소량이므로 <strong>희석 농도를 반드시 확인</strong>합니다. 소아 탭의 각 약물 카드에 조제 방법과 최종 농도가 표시됩니다.</li>
<li><strong>Sufentanil — 조제 농도가 5 mcg/cc · 1 mcg/cc 두 가지로 5배 차이</strong>가 납니다. 투여 전 <strong>어느 농도로 조제된 것인지 반드시 확인</strong>하십시오.
<table class="tbl"><tr><th>용도</th><th>농도</th><th>조제</th></tr>
<tr><td rowspan="2">지속주입 (C.I)<br><span class="sub2">체중 30kg 에서 제형이 갈립니다</span></td><td><strong>30kg 이상</strong> — 5 mcg/cc</td><td>250mcg/5mL 1@ + N/S 45cc = 총 50mL</td></tr>
<tr><td><strong>30kg 미만</strong> — 1 mcg/cc</td><td>50mcg/1mL 1@ + N/S 49cc = 총 50mL</td></tr>
<tr><td rowspan="2">Bolus<br><span class="sub2">체중이 아니라 <strong>조제해 둔 농도</strong>를 기준으로 씁니다</span></td><td>5 mcg/cc</td><td>50mcg/1mL 1@ + N/S 9cc = 총 10mL</td></tr>
<tr><td>1 mcg/cc</td><td>5 mcg/cc 조제액 1cc + N/S 4cc = 총 5mL</td></tr></table>
<span class="sub2">용량 — 지속주입 0.3(standby)~1.5 mcg/kg/hr · Bolus 0.1(짧은 수술)~0.2 mcg/kg</span></li>
<li>Acetaminophen 15 mg/kg (= 체중 × 1.5 mL, 10mg/mL 기준). 간효소 확인 후 투여합니다.</li>
<li>NSAID는 연령·신기능·출혈 위험을 확인하고 사용합니다.</li>
<li>신생아·영아는 오피오이드에 대한 호흡 저하 감수성이 높아 감시를 강화합니다.</li>
<li>통증 평가는 연령에 맞는 도구를 씁니다 — 자기보고가 어려운 연령에서는 행동 관찰 척도를 사용합니다.</li>
</ul>
</div>
<div class="card srch" id="pcaCard">
<h2>PCA 조제 계산 — 라벨 그대로</h2>
<div class="calc-sub">종류를 고르고 체중을 넣으면 라벨에 적을 조제 내용이 그대로 나옵니다.</div>
<div class="pill-row" id="pcaTypes">
<span class="pill-btn on" data-pca="basic">소아 기본 50cc</span>
<span class="pill-btn" data-pca="os">소아 OS 50cc</span>
<span class="pill-btn" data-pca="basal">Basal 100cc</span>
<span class="pill-btn" data-pca="adult">성인 50cc</span>
</div>
<div class="ig">
<div><div class="ilbl">체중 (kg)</div><input type="number" id="pcaWt" inputmode="decimal" step="0.1" min="1" value="20">
<div class="civ-range" id="pcaWtNote">성인 50cc 는 체중과 무관합니다</div></div>
<div><div class="ilbl">기준</div><div class="civ-unit" id="pcaRule">—</div>
<div class="civ-range" id="pcaMachine"></div></div>
</div>
<div class="mixform">
<div class="mixform-h">라벨 내용</div>
<div class="mixform-row"><span class="mixform-k">*FTN</span><span class="mixform-v"><strong id="pcaFtn">—</strong> mcg</span></div>
<div class="mixform-row"><span class="mixform-k">앰플 배분</span><span class="mixform-v">(F5: <strong id="pcaF5">—</strong> &nbsp; F1: <strong id="pcaF1">—</strong>)</span></div>
<div class="mixform-row"><span class="mixform-k">*NS</span><span class="mixform-v"><strong id="pcaNs">—</strong> cc &nbsp;·&nbsp; *Total <strong id="pcaTotal">—</strong> cc</span></div>
<div class="mixform-row"><span class="mixform-k">설정</span><span class="mixform-v"><strong id="pcaSet">—</strong> &nbsp;(basal - bolus - lock)</span></div>
<div class="mixform-row"><span class="mixform-k">기계</span><span class="mixform-v" id="pcaDev">—</span></div>
<div class="mixform-row mixform-out"><span class="mixform-k" id="pcaPreLbl">*Pre zofran</span><span class="mixform-v"><strong id="pcaZof">—</strong> <span id="pcaZofU">mg</span> IVS</span></div>
</div>
<div class="calc-note" id="pcaNote"></div>
<h3>종류별 기준</h3>
<table class="tbl"><tr><th>종류</th><th>Fentanyl</th><th>Total</th><th>기계</th><th>basal-bolus-lock</th></tr>
<tr><td>소아 기본</td><td>체중 × 10 mcg <span class="sub2">(10 단위 반올림)</span></td><td>50 cc</td><td>Automed 3200</td><td>0-1-15</td></tr>
<tr><td>소아 OS</td><td>체중 × 10 mcg <span class="sub2">(10 단위 <strong>올림</strong>)</span></td><td>50 cc</td><td>Accufuser S</td><td>0.5-1-15</td></tr>
<tr><td>Basal PCA</td><td>체중 × <strong>25</strong> mcg <span class="sub2">(10 단위 올림)</span></td><td>100 cc</td><td>Accufuser M</td><td>1-1-15</td></tr>
<tr><td>성인</td><td><strong>1000 mcg 고정</strong></td><td>50 cc</td><td>Automed 3200</td><td>0-1-10</td></tr></table>
<div class="wbox"><strong>계산 규칙</strong><br>
▸ N/S(cc) = Total − (FTN ÷ 50) &nbsp;<span class="sub2">— Fentanyl 원액 50mcg/cc 기준</span><br>
▸ Zofran(mg) = 체중 × 0.1, <strong>최대 4mg</strong> (소수 1자리 내림) · 성인 50cc 는 <strong>Nasea 0.3mg</strong><br>
▸ 앰플 배분 — 500mcg 앰플(F5)로 채우고 남는 양을 100mcg 앰플(F1)로 맞춥니다. 나머지가 <strong>400 이하면 전부 F1</strong>, 401~499 이면 F5 앰플에서 그만큼만 뽑습니다.</div>
<div class="warn">라벨 출력본과 <strong>반드시 대조</strong>하고, 조제일·처방의·조제자를 기입합니다. 소아는 체중이 바뀌면 값이 달라지므로 <strong>당일 체중</strong>으로 계산합니다.</div>
</div>
</div>

<div class="panel" data-panel="prep">

<div class="note-box">과별 준비: 약물 · Line · 물품 · 세팅. 심장 / 신경외과 / 폐수술을 중점으로 정리했습니다.</div>
<div class="sft-alert" style="margin-bottom:8px">&#9888; <strong>참고용 — 임상적 판단을 대체하지 않으며, 특진의(담당 마취과 의사) 확인이 우선합니다.</strong></div>
<div class="pill-row" id="prepPills">
<span class="pill-btn on" data-prep="heart">심장 (Heart)</span>
<span class="pill-btn" data-prep="ns">신경외과 (NS)</span>
<span class="pill-btn" data-prep="lung">폐 · 흉부 (TS)</span>
<span class="pill-btn" data-prep="lungtpl">Lung TPL</span>
<span class="pill-btn" data-prep="etc">기타 과</span>
<span class="pill-btn" data-prep="offsite">외부마취</span>
<span class="pill-btn" data-prep="icg">수술중 투여약</span>
<span class="pill-btn" data-prep="common">공통 점검</span>
</div>

<!-- ══════════ 심장 ══════════ -->
<div id="prep-heart" class="prep-section">
<div class="card srch">
<h2>심장수술 — Induction 약물 (304 · 306방)</h2>
<div class="warn">Off pump = CABG · Aortocoronary bypass · OPCAB &nbsp;/&nbsp; On pump = off pump를 제외한 모든 수술</div>
<h3>Induction 약</h3>
<table class="tbl"><tr><th>#</th><th>약물</th><th>조제</th></tr>
<tr><td>①</td><td>RM5 (Remifentanil)</td><td>RM5 1ⓥ + N/S 100cc = <strong>50mcg/cc</strong></td></tr>
<tr><td>②</td><td>2% PPF</td><td><strong>20mg/cc</strong></td></tr>
<tr><td>③</td><td>VCR (Vecuronium)</td><td>3ⓥ + N/S 30cc</td></tr>
<tr><td colspan="3" class="prep-hl">①②③ 은 orchestra 에 setting</td></tr>
<tr><td>④</td><td>Transamine</td><td><strong>500mg/5cc 4ⓥ</strong>(=2000mg/20cc) + N/S 20cc = 총 40cc → <strong>50mg/cc</strong> — on pump</td></tr>
<tr><td>⑤</td><td>S-FTN (Sufentanil)</td><td>1@ (250mcg/5cc)</td></tr>
<tr><td>⑥</td><td>Rocuronium</td><td>2 vial (100mg/10cc)</td></tr>
<tr><td>⑦</td><td>MDZ</td><td>2@ (10mg/10cc)</td></tr>
<tr><td>⑧</td><td>Transamine</td><td><strong>500mg/5cc 1ⓥ 원액</strong> (100mg/cc) — on pump</td></tr>
<tr><td>⑨</td><td>Paseron</td><td>1 syringe</td></tr></table>
<h3>Infusion 약</h3>
<table class="tbl"><tr><th>#</th><th>약물</th><th>조제 · 비고</th></tr>
<tr><td>①</td><td>Norepinephrine</td><td>NE 1@ 4mg + D5W 200cc = <strong>20mcg/cc</strong></td></tr>
<tr><td>②</td><td>NTG</td><td>50mg + D5W 200cc</td></tr>
<tr><td>③</td><td>Dobutamine premix</td><td>CABG 포함 <strong>기본 준비</strong> (pump와 동일)</td></tr>
<tr><td>④</td><td>20% Albumin 100mL ×1</td><td>8am 이후 수술장 약국에 준비됨. <strong>특별한 지시(오더) 없으면 투여하지 않음</strong></td></tr></table>
<div class="warn"><strong>하트수술 시 특별한 언급이 없으면 알부민 투약 및 알부민 lab은 시행하지 않습니다.</strong> 닫기 시작할 때 <strong>NGAL lab만</strong> 나갑니다.</div>
<h3>Lab 시점</h3>
<ul><li><strong>NGAL</strong> — 닫기 시작할 때 (특별한 지시 없으면 이 항목만 시행)</li>
<li><strong>Albumin</strong> — 특별한 지시가 있는 경우에만 시행</li></ul>
<div class="wbox">주입 약물의 mL/hr 환산은 <strong>약물계산 탭</strong>에서 체중과 실제 조제 농도를 넣어 확인하십시오.</div>
</div>

<div class="card srch">
<h2>심장수술 — Line 준비</h2>
<table class="tbl"><tr><th>#</th><th>항목</th><th>구성</th></tr>
<tr><td>①</td><td>A-line 압력</td><td>N/S 1L + AMK(T) + RICU Pr. bag → A-line 끝부분 pressure line 100cm 연결</td></tr>
<tr><td>②</td><td>약 라인</td><td>N/S 1L + IV Set + ECO 3구 80cm</td></tr>
<tr><td>③</td><td>Level-I setting</td><td>PSA 1L + DI-300 + ECO 3구 80cm</td></tr>
<tr><td>④</td><td>C-line 물품</td><td>MAC cath, S-G cath, Sani sleeve, c-line pack, DP(대), N/H, CHD tegaderm(대), mess, Nylon 3/0, 2% 헥시타놀</td></tr>
<tr><td>⑤</td><td>A-line 물품</td><td>DP(소), 20G medicut, 1cc·10cc syringe, CHD tegaderm(소), 2% 헥시타놀, 1% LDC(국소마취용)</td></tr>
<tr><td>⑥</td><td>Femoral A-line</td><td>N/S 1L + PMK + pressure line 100cm · DP(대), Single CVP, mess, Nylon 3/0, N/H, CHD tegaderm(대), 2% 헥시타놀</td></tr>
<tr><td>⑦</td><td>기타 물품</td><td>BIS, Soma sensor ×2, innomed(4×14), innotape(1.25×150), TEE cover, sono jelly, sani sleeve, tegaderm(소), Twitchview, Rainbow</td></tr></table>
</div>

<div class="card srch">
<h2>Robot Heart op 준비</h2>
<table class="tbl"><tr><th>구분</th><th>내용</th></tr>
<tr><td>약</td><td>2% PPF, RM5, ROC C.I (2mg/cc), <strong>TXA C.I (50mg/cc) — pump 돌릴 때 준비</strong><br>MDZ ×2@, Su-FTN 1@, ROC ×2, TXA 1@, Paseron</td></tr>
<tr><td>Conti</td><td>NG, NE, Dobutamine premix</td></tr>
<tr><td>Line</td><td>A/C MAC, C-combo, DI-300 · DLT(Fr는 확인 후 결정), C-MAC FOB · N/H ×2<br>Femoral 잡을 경우 PMK 추가, Radifocus<br>O3, SedLine, TOP 9Fr · Cable 바구니 (CPICU에서 수술장 입구에 갖다 놓음)</td></tr>
<tr><td>Setting</td><td><strong>profile heart 선택 (ABP-ART-CVP-PAP)</strong><br>Transducer 꽂는 순서: <strong>femoral → radial → CVP → PAP</strong><br>환자 오른쪽: Level 1, HemoSphere, transducer 폴대<br>환자 왼쪽: Sono(TEE), FOB</td></tr></table>
</div>

<div class="card srch">
<h2>Thoracic AAA (descending) — 준비의 최고 난도</h2>
<div class="warn">Case by case — <strong>setting 전 반드시 confirm 받을 것</strong></div>
<ol>
<li><strong>A-line 2개</strong> — Radial a. &amp; Femoral a.</li>
<li><strong>C-line 2개</strong> — MAC, Arrow(T), S-G cath 준비</li>
<li><strong>Lumbar drain</strong> — DP(대), epidural needle, 10cc syringe, epidural catheter</li>
</ol>
</div>

<div class="card srch">
<h2>Lung op + SVC (Heart co-op)</h2>
<table class="tbl"><tr><th>구분</th><th>내용</th></tr>
<tr><td>약</td><td>2% PPF &amp; RM5 50mcg/cc, ROC C.I, ROC ×2, Dexa, Paseron, NE, NG</td></tr>
<tr><td>Line</td><td>A/C — MAC cath, Arrow(D), AMK(T), Level 1, N/H, Nylon, blade, O3<br>prn) femoral A-line (leader cath 09)<br><strong>C-line 은 femoral 에 잡습니다</strong><br>추가) TEE</td></tr></table>
</div>

</div>

<!-- ══════════ 신경외과 ══════════ -->
<div id="prep-ns" class="prep-section" style="display:none">
<div class="note-box">신경외과 준비 — 공통 세팅 · 혈압 관리 근거 · 수술별 Line/약물 · MMD 목표 MBP · 종료·이송</div>

<div class="card srch">
<h2>공통 준비 — 라인 · 모니터링 세팅</h2>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td><strong>Arrow(T) lumen 색상</strong></td><td><strong>Distal(갈색)</strong> = Fluid line<br><strong>Medial(파란색)</strong> = Phenylephrine + TIVA <span class="sub2">(STA-MCA · MMD 는 + Dobutamine)</span><br><strong>Proximal(흰색)</strong> = CVP monitoring</td></tr>
<tr><td><strong>C-line (SCV)</strong></td><td>SCV 에 확보. 삽입 시 <strong>FiO₂ 1.0 유지</strong>, lung down 요청 시 <strong>APL 0 · manual mode</strong> → 공기색전 예방</td></tr>
<tr><td><strong>A/C 준비</strong></td><td>A(동맥관) = <strong>Acumen IQ</strong> sensor · C(중심정맥관) = <strong>PMK</strong><br>A/C 를 잡는 경우 A-line 은 <strong>무조건 Acumen IQ</strong> 사용<br>ABP 를 보는 경우 <strong>PPV 를 함께 모니터링</strong></td></tr>
<tr><td><strong>INVOS</strong></td><td><strong>Preoxygenation 전에</strong> 이마에 미리 부착해 <strong>baseline 세팅</strong><br>리드 2개를 양쪽 이마에 <strong>세로로</strong> — <strong>1번 = 왼쪽, 2번 = 오른쪽</strong><br>MMD · endarterectomy 에 사용 · 처치는 <strong>선별급여 B(본인 80%)</strong> · 사용한 센서는 버리지 말 것</td></tr>
<tr><td>BIS</td><td>머리 수술은 대부분 <strong>코에 부착</strong> — <strong>먼저 붙이지 않고 교수님이 부착</strong>합니다<br>연결 부위는 <strong>거즈 + 실크 테이프로 감싸</strong> drape 시 베타딘이 들어가지 않도록 보호</td></tr>
<tr><td>MVD</td><td><strong>ANI sensor</strong> 사용 · <strong>FTN 은 쓰지 않음</strong> · induction 시 DEXA · <strong>키미테 패치 확인</strong>(마취기록에 Motion sickness, current smoking 등과 함께 기록함)</td></tr>
<tr><td>Ventilator</td><td>TV 는 <strong>환자 키(IBW)</strong> 에 맞춰 setting — 마취기 옆에 키별 IBW·TV 표기</td></tr>
<tr><td>체온 · 기타</td><td><strong>WARM TOUCH 를 어깨까지</strong> 덮어 체온 유지 · E-tube ballooning 용 <strong>2% LDC</strong> 준비<br>Silk tape 위에 아이오반 준비</td></tr>
<tr><td>ICG</td><td>미리 재어 두면 <strong>차광</strong>, 투약 후 <strong>수액 충분히</strong> → 「수술중 투여약」 섹션 참조</td></tr>
<tr><td>기타</td><td>Navigation 사용 시 drape 을 낮게 · Skull frame 유무는 NS 가 스케줄에 표시 · <strong>뇌혈관 수술은 PCA 보험</strong><br>ROC — <strong>pf. 박희평 0.8mg/kg</strong><br>종료 전: FTN(<strong>재워서 100mcg · 깨워서 50mcg</strong>) + Nasea 1@, 깨우면 Bridion 200mg<br>prn) <strong>4P 30분 CT실로 갈 경우 — MDZ 5mg · ROCU 50mg</strong></td></tr></table>
</div>

<div class="card srch">
<h2>EP monitoring — 근이완제 사용 제한</h2>
<p>대부분의 신경외과 수술에서 EP monitoring 을 시행합니다.</p>
<div class="warn">EP monitoring 을 하는 경우 <strong>수술 중간에 근이완제를 사용하지 않습니다.</strong> Induction 시 투여한 것 외에는 추가하지 않습니다.<br>
Robot Thyroidectomy 등 nerve monitoring 을 하는 수술도 같은 원칙입니다.</div>
</div>

<div class="card srch">
<h2>수술별 Line · Induction 준비</h2>
<div class="formula">공통 유도약 ① 2% PPF(20mg/cc) &nbsp;② RMF(20mcg/cc) &nbsp;③ ROC 1ⓥ &nbsp;④ Profa 1btl</div>
<div class="wbox"><strong>깨워서 나갈지 재워서 나갈지는 고정되어 있지 않습니다.</strong> 환자 상태와 ICU 사정에 따라 바뀌므로 <strong>반드시 신경외과에 확인</strong>하십시오.</div>
<table class="tbl"><tr><th>수술</th><th>Line</th></tr>
<tr><td>VP shunt · MVD · Invasive monitoring · <strong>Spine OP</strong> · Cranioplasty · Aneurysm clipping(unruptured)</td><td><strong>A/P + HOT</strong></td></tr>
<tr><td>Craniotomy &amp; <strong>Tumor removal</strong> · Midline SOC tumor · Aneurysm clipping(<strong>ruptured</strong>)</td><td><strong>A/C + HOT</strong></td></tr>
<tr><td><strong>Moyamoya disease (MMD)</strong></td><td><strong>A/C + HOT</strong></td></tr>
<tr><td><strong>TSA &amp; tumor removal</strong></td><td><strong>A/P + HOT</strong></td></tr>
<tr><td><strong>Stereotactic stimulation (DBS)</strong></td><td><strong>A/P + HOT</strong></td></tr></table>
</div>

<div class="card srch">
<h2>Craniotomy &amp; Tumor removal</h2>
<h3>혈압</h3>
<p><strong>Normotension</strong> 유지 — 혈압이 낮으면 phenylephrine 을 걸어주는 것이 보통이므로 미리 준비합니다. Head fixation 시 RM 6~7 로 올려 혈압 급등을 막고, 고정 후 혈압을 보며 감량합니다.</p>
<h3>ICP 를 낮추는 두 가지 방법</h3>
<table class="tbl"><tr><th>방법</th><th>내용</th></tr>
<tr><td><strong>① Mannitol</strong></td><td>수술이 시작되면 대부분 요구합니다 — 보통 <strong>체중 × 0.75 g</strong> 으로 계산</td></tr>
<tr><td><strong>② PaCO₂ 낮추기</strong></td><td>PaCO₂ 가 낮아지면 <strong>뇌혈관이 수축 → 뇌혈류 감소 → 뇌압 하강</strong>. 수술 중 뇌부종을 줄이고 외과적 접근을 쉽게 합니다</td></tr></table>
<h3>수액</h3>
<div class="wbox"><strong>뇌부종을 막기 위해 수액을 restrict</strong> 합니다. 단, <strong>소변량에 맞춰 따라가 주며 보통 소변량의 2/3</strong> 정도를 보충합니다.</div>
<h3>Prone 자세</h3>
<p>후두부·측두부 craniotomy 는 prone 자세이므로 spine 수술처럼 <strong>induction 후 뒤집습니다.</strong> 뒤집은 후 <strong>line 정리를 잘 해두는 것이 중요</strong>합니다.</p>
<div class="warn">수술실 입실부터 <strong>차광이 필요한 환자</strong> — <strong>글리올란(5-ALA, 5-아미노레불린산염산염)</strong> 을 복용한 환자입니다.</div>
</div>

<div class="card srch">
<h2>Aneurysm clipping</h2>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>Line · 약</td><td>Unruptured — <strong>A/P + TIVA + FTN, Nasea, AAP 1g</strong> &nbsp;/&nbsp; Ruptured — <strong>A/C</strong></td></tr>
<tr><td><strong>환기</strong></td><td><strong>EtCO₂ 30~35 mmHg 유지 (PaCO₂ 35~40 mmHg)</strong></td></tr>
<tr><td>체온</td><td><strong>Normothermia</strong> 유지</td></tr>
<tr><td>혈압유지</td><td><strong>Phenylephrine C.I</strong></td></tr></table>
<h3>Clamping 전후 혈압</h3>
<table class="tbl"><tr><th>시점</th><th>목표</th></tr>
<tr><td>처음</td><td><strong>CPP</strong>(뇌관류압)를 유지할 정도의 일반적인 혈압</td></tr>
<tr><td><strong>Clamping 전</strong></td><td>기존 혈압보다 <strong>낮게</strong> 유지</td></tr>
<tr><td><strong>Temporal clamping 후</strong></td><td>병실 혈압보다 <strong>조금 높게</strong> — <strong>MBP 65 mmHg 이상</strong>만 유지하면 됩니다</td></tr></table>
<div class="wbox"><strong>ICG</strong> — clipping 후 surgeon 요청 시 투여하므로 미리 준비해 차광해 둡니다.<br>
▸ <strong>pf. 김정은</strong> — 바로 달라고 하시므로 micro 가 들어가면 슬슬 준비<br>
▸ <strong>pf. 조원상</strong> — 사용하지 않는 경우도 있어 요청 시 준비해도 늦지 않음<br><br>
<strong>pf. 조원상 — ICA aneurysm 또는 aneurysm 이 3개 이상이면 C-line 확보</strong><br>
pf. 조원상(김정은 교수님도 aneurysm clipping)은 <strong>PCA 가 있습니다(보험)</strong>.<br><br>
교수님이 나가시고 <strong>재봉합·suture 에 1시간 정도</strong> 소요됩니다. TIVA 는 <strong>퇴실 직전까지 유지</strong>하고, dressing 전에 block 을 합니다.</div>
</div>

<div class="card srch">
<h2>MMD (모야모야병) · STA-MCA combined bypass</h2>
<div class="sft-alert"><strong>혈압을 높지도 낮지도 않게 매우 tight 하게 조절해야 하는 수술입니다.</strong><br>
낮으면 <strong>ischemia</strong>, 높으면 <strong>edema · steal phenomenon · rupture(ICH)</strong> — small vessel 이 형성된 상태라 혈압이 높으면 자칫 뇌출혈이 생깁니다.</div>
<h3>Line · 모니터</h3>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>Line</td><td><strong>Arrow(T) + A(Acumen IQ)/C(PMK) + HOT line</strong></td></tr>
<tr><td>Lumen 배정</td><td>가장 큰 lumen(<strong>갈색</strong>) = 수액 line<br>중간 lumen(<strong>파란색</strong>) = <strong>Phenylephrine C.I + TIVA + Dobutamine</strong><br>가장 작은 lumen(<strong>흰색</strong>) = CVP monitoring</td></tr>
<tr><td>INVOS</td><td><strong>양쪽 이마에 세로로</strong> 2개 · preoxygenation 전 baseline 세팅 (1=왼쪽, 2=오른쪽)</td></tr>
<tr><td>BIS</td><td>부위 제한 시 코에 적용</td></tr>
<tr><td><strong>환기 — 금기</strong></td><td class="warn2"><strong>Hyperventilation 금기.</strong> PaCO₂ <strong>40 mmHg 를 반드시 유지</strong> (최소 35 이상)<br><span class="sub2">과환기는 뇌혈관을 수축시켜 이미 나쁜 혈류를 더 떨어뜨립니다</span></td></tr>
<tr><td>Hb target</td><td><strong>10 g/dL</strong> (Hct &lt; 27 이면 notify)</td></tr></table>
<h3>목표 MBP — 단계마다 다릅니다</h3>
<table class="tbl"><tr><th>시점</th><th>목표 MBP</th><th>이유</th></tr>
<tr><td><strong>Clipping(clamping) 전</strong></td><td>병동 MBP <strong>최소값 −5 ~ +5</strong></td><td>해당 환자에서 infarct 이 생기지 않는 최소값으로 간주</td></tr>
<tr><td><strong>MCA clamping 후</strong></td><td>병동 MBP의 <strong>110~120%</strong></td><td>Clamp 로 줄어든 혈류를 보상</td></tr>
<tr><td><strong>Declamping 후</strong> — 반대쪽 정상 또는 기수술</td><td>병동 MBP의 <strong>90%</strong></td><td>혈류 개선에 따른 <strong>hemorrhage 예방</strong>을 위해 낮게</td></tr>
<tr><td><strong>Declamping 후</strong> — 반대쪽 미수술 MMD</td><td>병동 MBP 범위 유지</td><td>반대쪽 <strong>infarct 예방</strong></td></tr></table>
<div class="warn">SBP·DBP range 외에 <strong>target MBP range 를 반드시 확인</strong>하십시오. 보통 80~90, 100~110 처럼 10 단위 범위로 적어 주므로 <strong>직접 인계받아야 합니다.</strong></div>
<h3>혈압 조절 방법</h3>
<div class="wbox"><strong>확 올리거나 확 낮추면 출혈·경색이 더 잘 생깁니다.</strong> Conti 로 조절하는 것이 원칙이고, bolus 도 소량씩 titration 합니다 — <strong>EPH 2.5 / PHE 20mcg / NCD 0.2~0.3mg</strong>.<br><br>
<strong>각성도 smooth 해야 합니다.</strong> 깨울 때 혈압이 과하게 오르면 안 되므로(보통 <strong>SBP &lt; 160</strong> 목표) 수술 전 <strong>NCD 를 무조건 준비</strong>합니다 — <strong>0.1mg/cc 와 1mg/cc 모두</strong>.<br>
방 준비 시 EPH · PHE · CAL bolus 뿐 아니라 <strong>NCD 까지</strong> 준비합니다.<br><br>
<strong>Induction 때도 MBP 를 유지해야 하므로 약이 많이 들어가는 편</strong>입니다.</div>
<h3>교수님별 각성·이송</h3>
<table class="tbl"><tr><th>교수님</th><th>운영</th></tr>
<tr><td><strong>pf. 김정은</strong></td><td>Intraop infarct 확인을 위해 <strong>깨워서 neurological exam</strong><br><strong>MDZ · ROC 재지 않음</strong> · 환자가 늦게 깨므로 <strong>skin 할 때 슬슬 PPF 를 줄이다가 중간쯤 끄고 rFTN 만 유지</strong> · 리버스도 너무 늦지 않게<br>Facial mask 하고 <strong>SpO₂ · IABP 모니터하며 나감</strong></td></tr>
<tr><td><strong>pf. 조원상</strong></td><td>다른 NS 와 동일하게 <strong>재워서 CT 후 ICU</strong> · 최근에는 C-line 잡지 않고 <strong>A-line Acumen IQ</strong></td></tr></table>
</div>

<div class="card srch">
<h2>TSA (경비강 뇌하수체) &amp; tumor removal</h2>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>Line · 약</td><td><strong>TIVA + A/P(HOT) + FTN, Nasea</strong></td></tr>
<tr><td>Induction</td><td><strong>Chlorpheniramine(Avil) 1@ + N/S 8cc IVs</strong> (induction 시 투약)</td></tr>
<tr><td>Tube</td><td><strong>Reinforced tube</strong> · <strong>EZ-ET holder 사용하지 않음</strong> · BIS 코에 부착</td></tr>
<tr><td class="warn2">주의</td><td class="warn2"><strong>Epinephrine 거즈 · 국소마취제(L/A) 주입 시 HR·BP 가 오르므로 주의</strong></td></tr>
<tr><td>진행</td><td>Tumor 를 제거하면 수술이 금방 끝나므로 정리를 시작해도 됩니다</td></tr>
<tr><td>교수님별</td><td><strong>pf. 김용휘 · pf. 백선하</strong> — 깨워서 회복실로 가는 경우와 재워서 ICU 로 가는 경우가 있어 <strong>팀에 확인</strong><br><strong>pf. 김용휘 — volume 에 민감해 수액을 줄여달라고 요구</strong>하기도 합니다<br><strong>ICA encasement 시에는 C-line 준비</strong></td></tr></table>
</div>

<div class="card srch">
<h2>Spine 수술 — Tranexamic acid</h2>
<p>수술명에 레벨이 <strong>3 레벨 이상</strong>이면 routine 하게 setting 합니다.</p>
<div class="formula">N/S 90cc + Tranexamic acid <strong>500mg/5cc 2ⓥ</strong>(=1000mg/10cc) = 총 100cc → <strong>10 mg/cc</strong></div>
<table class="tbl"><tr><th>단계</th><th>용량</th></tr>
<tr><td>Loading</td><td><strong>10 mg/kg 을 20분간</strong></td></tr>
<tr><td>Continuous</td><td><strong>1 mg/kg/hr</strong> — 수술 끝까지</td></tr></table>
<p>예) 77kg 환자 → loading 20분간 <strong>231 cc/hr</strong>, continuous <strong>7.7 cc/hr</strong></p>
<div class="wbox">체중별 값은 <strong>약물계산 탭 → TXA</strong> 에서 자동으로 계산됩니다.</div>
</div>

<div class="card srch">
<h2>Stereotactic stimulation (DBS)</h2>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>BIS</td><td>수술중 <strong>BIS 60~65</strong> 유지해달라고 요청함</td></tr>
<tr><td>Fitting mask</td><td><strong>노랑 = 여자, 초록 = 남자</strong></td></tr>
<tr><td><strong>pf. 백선하</strong></td><td><strong>PF15 · RM1 · ROC 1ⓥ · Gas 마취</strong><br>교수님이 들어오고 incision 하는 경우가 있으므로 <strong>예방적 항생제 너무 일찍 주지 않도록</strong> 함</td></tr>
<tr><td>Skull frame</td><td><strong>Skull frame 을 수술 중 설치하는 경우</strong> plain tube · RM(20mcg/cc) · PF205 ×1 준비<br>(MRI) 갈 때, <strong>regulator 준비</strong>해서 감</td></tr></table>
</div>

<div class="card srch">
<h2>수술 중 목표 혈압 · 환기 정리</h2>
<table class="tbl"><tr><th>상황</th><th>목표</th></tr>
<tr><td>대부분의 NS 수술</td><td>기본 <strong>병실 혈압</strong> 유지</td></tr>
<tr><td><strong>Dura open 후</strong></td><td><strong>MBP 60~70</strong></td></tr>
<tr><td><strong>MMD · stenosis</strong> 등 혈류 문제</td><td><strong>Hypertension 유지</strong></td></tr>
<tr><td>Aneurysm — clamping 전 / 후</td><td>기존보다 낮게 / 조금 높게 (MBP ≥ 65)</td></tr>
<tr><td>Craniotomy tumor</td><td>Normotension</td></tr></table>
<table class="tbl"><tr><th>수술</th><th>환기</th></tr>
<tr><td>Aneurysm clipping</td><td>EtCO₂ <strong>30~35</strong> (PaCO₂ 35~40) — 뇌압 감소 목적</td></tr>
<tr><td><strong>MMD · STA-MCA</strong></td><td class="warn2"><strong>PaCO₂ 40 유지 · Hyperventilation 금기</strong> (최소 35 이상)</td></tr></table>
<div class="wbox">NS 에서 수술 중 초음파를 사용하면 <strong>'수술중 신경계 초음파' 오더</strong>를 냅니다 (마취과 초음파를 빌려 사용 중).</div>
</div>

<div class="card srch">
<h2>종료 · 이송</h2>
<h3>Nerve block (수술 마무리 시)</h3>
<div class="formula">0.75% Ropivacaine → <strong>0.5% 로 희석</strong> &nbsp;·&nbsp; Ropiva 6.6cc + N/S 3.3cc <strong>2개 준비</strong></div>
<h3>CT 및 ICU 이송</h3>
<table class="tbl"><tr><th>상황</th><th>투여 약</th></tr>
<tr><td><strong>4P 30분 이전</strong> — 수술실에서 CT 찍고 ICU</td><td><strong>FTN 100mcg + Nasea 0.3mg IVs</strong> · <span class="warn2">MDZ 사용하지 않음</span></td></tr>
<tr><td><strong>CT 실로 내려가서</strong> 찍는 경우</td><td>위에 더해 <strong>MDZ 5mg + ROC 50mg</strong> 추가<br>투약 전 ventilator <strong>FiO₂ 1.0 · Flow 8</strong> 로 변경 · <strong>오더 반드시 입력</strong></td></tr></table>
<h3>퇴실 절차</h3>
<ul>
<li>수술 마치고 수술부위를 닦고 <strong>EB 감을 때</strong> ICU 카가 옆에 와 있습니다 — 이때 ICU 보낼 준비를 합니다</li>
<li><strong>Line 정리 → A-line · SpO₂ 를 ICU monitor 로 옮기고 수치가 나오는지 확인</strong></li>
<li>TIVA 는 퇴실 직전까지 유지 (재워서 가는 경우)</li>
</ul>
</div>

<div class="card srch">
<h2>Vimsk® (Lacosamide, 라코사마이드) — 신경외과(NS) 뇌전증 치료제 <span class="sub2">성인</span></h2>
<div class="sft-alert">⚠ <strong>교수님께 확인 후 약물 용량을 투여합니다.</strong></div>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>제제</td><td><strong>200 mg / 20 mL (10 mg/mL)</strong> · 단회용 바이알 · 냉동 금지</td></tr>
<tr><td><strong>조제</strong><br><span class="sub2">원내는 mix 해서 투여</span></td><td>확인받은 용량을 채취 <span class="sub2">(50 mg = 5 mL · 100 mg = 10 mL · 200 mg = 20 mL)</span> → <strong>N/S 50~100 mL 에 희석</strong><br><span class="warn2">희석 후 실온 <strong>4시간</strong> 초과 금지 — 라벨에 <strong>조제 시각</strong>을 적습니다</span></td></tr>
<tr><td><strong>주입</strong></td><td><strong>30~60분</strong>에 걸쳐 투여합니다.<br><span class="sub2">필요 시 15분까지 단축 가능하나 어지럼·서맥이 늘어납니다.</span></td></tr>
</table>
<div class="warn"><strong>심장 전도 — 가장 중요한 주의점</strong><br>
투여 중 <strong>혈압 · 심박수 · ECG 지속 감시.</strong> 서맥 · 방실차단 · 심실빈맥이 생길 수 있습니다.<br>
<span class="sub2">실제 사례 — <strong>베타차단제 복용 환자</strong>에게 150 mg 을 15분에 주입하던 중 <strong>심박수 26회/분</strong>의 서맥 발생. 주입 중단 후 회복.</span></div>
<div class="warn2" style="margin-top:8px"><strong>투여 전 ECG 확인이 필요한 환자</strong> — 방실차단·동기능부전 등 전도장애, Brugada 증후군, 심부전·심근허혈. 그리고 <strong>베타차단제 · 칼슘차단제 등 전도에 영향을 주는 약</strong>을 함께 쓰는 환자.</div>
<div class="wbox">그 밖에 — 어지럼·운동실조가 가장 흔합니다 · <strong>갑자기 중단하면 발작이 악화</strong>되므로 임의로 끊지 않습니다.<br>
<span class="sub2">출처 — FDA 처방정보 <em>Lacosamide Injection</em>(2025.9). 국내 허가사항·원내 지침은 약제부에 확인하십시오.</span></div>
</div>
<div class="card srch">
<h2>왜 Phenylephrine 을 모든 환자에 미리 준비하는가</h2>
<div class="sft-alert"><strong>Head fixation(Mayfield pin) → 절개 순간에 혈압이 떨어집니다.</strong> 이 흐름을 이해하면 준비 이유가 명확해집니다.</div>
<ol>
<li>Pin 고정은 <strong>매우 강한 통증 자극</strong>이라, 혈압이 치솟지 않게 <strong>Remifentanil 을 Ce 6~7 로 미리 올리고</strong> TIVA 를 깊게 유지합니다.</li>
<li>고정이 끝나고 피부 절개·개두로 넘어가면 <strong>자극은 pinning 보다 약해지는데</strong>, 올려둔 remifentanil·propofol 은 그대로여서 <strong>상대적 마취 과다</strong> 상태가 됩니다.</li>
<li>Remifentanil 은 용량의존적으로 <strong>혈관확장·서맥·교감신경 억제</strong>를 일으키고 propofol 도 혈관을 확장시킵니다 → 절개 시점에 혈압이 떨어집니다.</li>
<li>그래서 NS 는 <strong>모든 환자에 Phenylephrine C.I 를 미리 준비</strong>해 두고, 낮아지면 걸어 <strong>normotension</strong> 을 유지합니다.</li>
</ol>
<div class="wbox">Head fixation 이 끝나고 혈압이 안정되면 remifentanil 을 <strong>감량</strong>합니다. 마취제 투여 후 이미 혈압이 처진 경우에는 거의 올리지 않기도 합니다.<br>
<strong>MCA 수술이면 Dobutamine C.I 도 함께 준비</strong>합니다.</div>
</div>

</div>


<!-- ══════════ 폐 · 흉부 ══════════ -->
<div id="prep-lung" class="prep-section" style="display:none">
<div class="card srch">
<h2>Line 결정 — A/P vs A/C</h2>
<table class="tbl"><tr><th>Line</th><th>수술</th></tr>
<tr><td><strong>A-line 만</strong></td><td><strong>Biopsy · Wedge 폐절제술</strong> <span class="sub2">P line 없이 A-line 만 준비합니다</span></td></tr>
<tr><td><strong>A/P</strong></td><td>Lobectomy · Segmentectomy · Metastatectomy<br>Thymectomy · Mediastinal mass <span class="sub2">기본은 A/P, 특이사항 있으면 A/C</span></td></tr>
<tr><td><strong>A/C</strong></td><td>Pneumonectomy · 일부 thoracotomy · Heart co-op · 식도수술 (triple lumen, subclavian)</td></tr></table>
</div>

<div class="card srch">
<h2>Double Lumen Tube (DLT)</h2>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>Size 결정</td><td>환자 키 / main bronchus size 에 따라 결정<br>기본 세팅 — <strong>남자 37Fr, 여자 35Fr</strong></td></tr>
<tr><td>Lt / Rt</td><td>기본은 <strong>Lt DLT</strong></td></tr>
<tr><td><strong>Rt DLT 를 쓰는 경우</strong></td><td>Lt sleeve lobectomy · Lt pneumonectomy · Lt main bronchus 를 건드리는 수술<br><span class="sub2">Lt main bronchus 를 건드려 Lt DLT 를 넣을 수 없기 때문</span></td></tr>
<tr><td>식도수술</td><td>Plain 8.0 + blocker</td></tr>
<tr><td>Blocker</td><td>주로 <strong>Uniblocker</strong> 사용. EZ Blocker 사용 시 미리 말해 주기로 함</td></tr></table>
<h3>Induction 전 준비 — 반드시</h3>
<ol>
<li>DLT 포장의 <strong>윗부분만</strong> 열기</li>
<li>흰색(Tracheal balloon), 파란색(Bronchial balloon) <strong>de-ballooning</strong></li>
<li>Tracheal balloon 아래쪽으로 <strong>bronchial tube curvature 에 맞춰 꺾어두기</strong></li>
</ol>
<h3>FOB</h3>
<table class="tbl"><tr><th>DLT size</th><th>FOB</th></tr>
<tr><td>35Fr 이상</td><td>4번 (외경 4mm)</td></tr>
<tr><td>32Fr</td><td>3번 (외경 3mm)</td></tr></table>
<p>FOB + jelly + 거즈를 함께 준비합니다. 다른 로젯에 FOB 를 빌려줄 경우 <strong>기능 좋은 것으로</strong> 보냅니다.</p>
<p>Tube exchanger 3개(14 — 1개 / 11 — 2개)는 중앙 장에 보관하며, 사용 시 <strong>처치 관리료</strong>를 냅니다 (Cook airway exchange catheter double lumen용 11.0 / 14.0).</p>
</div>

<div class="card srch">
<h2>폐수술 마취약제 · 기타 장비</h2>
<table class="tbl"><tr><th>구분</th><th>내용</th></tr>
<tr><td>기본</td><td>GAS 마취가 기본이고 TIVA 를 사용하기도 함</td></tr>
<tr><td>약</td><td>Paseron / Dexamethasone, ROC 2@ (100mg)<br>PPF 150mg + FTN 100mcg 2@ 또는 Remifentanil<br>Sugammadex · Ephedrine / Phenylephrine</td></tr>
<tr><td>진통제</td><td><strong>Maxigesic</strong> / 식도수술은 <strong>AAP</strong></td></tr>
<tr><td>장비</td><td>Rainbow sensor, esophageal stethoscope, silicone tape, innotape<br><strong>로봇의 경우 Twitchview 필수</strong></td></tr></table>
<div class="wbox">특수 상황 — <strong>Lung lavage</strong> 수술은 induction 약을 TIVA, line 은 A/P 로 준비합니다.<br>
<strong>Blowby</strong> 를 찾을 경우 O₂ line + 일자 connector + flex tube 를 준비합니다 (307방 붙박이장 서랍).</div>
</div>

<div class="card srch">
<h2>흉부외과 교수님별 선호 — 3구역 인계사항</h2>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td><strong>DLT 종류</strong></td><td><strong>Human DLT</strong> — Robot op (<strong>pf. 박재현 · 조수아 · 윤수혁</strong>)<br><strong>Covidian DLT</strong> — 307방, Robot heart<br>보통 남 37Fr · 여 35Fr<br><strong>Thymectomy 수술 시 pf. 박재현은 Human DLT 사용 — 준비 시 참고</strong></td></tr>
<tr><td><strong>C-line (Lung op)</strong></td><td>Arrow(D), DP(소), N/S 100mL, 10cc syringe, 3M CHG Tegaderm 10×12, statlock</td></tr>
<tr><td><strong>Lung op Induction</strong></td><td>PPF 150mg + <strong>FTN 2@ (pf. 박재현)</strong> · 다른 교수님은 RM1<br>ROC 2ⓥ · thoracotomy 시 RM(20mcg/cc) · Sugammadex</td></tr>
<tr><td><strong>체위 물품</strong></td><td><strong>pf. 박재현 — 초록 베개 위에 융포 하나 깔기</strong><br>INNOMED 부착은 상황에 따라 루틴은 아니며, 환자가 눈을 뜨고 자고 있으면 eye care 합니다.</td></tr>
<tr><td><strong>Ivor Lewis op</strong><br><span class="sub2">대부분 Robot 으로 진행</span></td><td>Plain ID 8.0 + Uniblocker<br><strong>pf. 박재현은 RE 8.0, murphy eye 없는 것</strong><br>9Fr Temp probe 를 nasopharynx 에 거치 · C-line — PICC 없으면 Arrow(T) suture / PICC 있으면 C-line monitor 만</td></tr>
<tr><td>C-line (Esophageal op)</td><td>Arrow(T), DP(소), 3/0 nylon, mess, N/H, 3M CHG Tegaderm 10×12, N/S 100mL, 10cc syringe<br>식도는 <strong>triple lumen</strong>, 나머지는 double</td></tr></table>
<div class="wbox">A/C 대상 — Pneumonectomy · Ivor Lewis · thoracotomy &nbsp;/&nbsp; A/P 대상 — Segmentectomy · Metastasectomy · Thymectomy · Mediastinal mass<br>
TEE 장과 FOB 장은 <strong>매일 청소</strong>합니다 (NA 가 있으면 NA 가 시행).</div>
</div>

<div class="card srch">
<h2>Rigid bronchoscopy</h2>
<table class="tbl"><tr><th>구분</th><th>내용</th></tr>
<tr><td>마취</td><td><strong>TIVA</strong></td></tr>
<tr><td>약</td><td>2% PPF &amp; RM1 20mcg/cc, ROC ×1</td></tr>
<tr><td>물품</td><td>Intubation prep — plain tube, video · LMA prep · O₂ mask</td></tr>
<tr><td>진행</td><td>보통 <strong>mask bagging</strong> 하면서 시행</td></tr>
<tr><td>마취료</td><td>Intubation 하지 않을 경우 <strong>마스크폐쇄순환식전신마취</strong></td></tr></table>
</div>
</div>

<!-- ══════════ Lung TPL ══════════ -->
<div id="prep-lungtpl" class="prep-section" style="display:none">
<div class="note-box">폐이식(Lung TPL) <strong>준비 사항</strong> — 방킵은 <strong>R3 이상</strong>이 담당합니다.</div>

<div class="card srch">
<h2>물품 &amp; 약 한눈에 보기</h2>
<div class="calc-sub">준비 순서대로 정리한 체크 목록입니다. 아래 카드에 이유·위치·주의사항이 이어집니다.</div>
<table class="tbl auto"><tr><th style="width:16%">구분</th><th>내용</th></tr>
<tr><td><strong>모니터</strong></td><td>5-lead EKG · Twitchview · <strong>SedLine</strong> <span class="sub2">(pf. 주재우 — BIS 선호)</span> · Rainbow<br>
<strong>INVOS cable ×2</strong>, sensor ×2 <span class="sub2">(+ reusable ×2 발바닥용 — 장 안)</span><br>
Nellcor SpO₂ sensor ×1 <span class="sub2">여유분</span> · Dual cable ×2 · Pr. cable ×4 · HemoSphere<br>
<strong>Transducer ×4</strong> — ABP(radial) · ART(femoral) · CVP · PAP<br>
체온계 cable ×2 <span class="sub2">(파란색 긴 cable 포함)</span></td></tr>
<tr><td><strong>Line</strong><br><span class="sub2">상지 / 하지</span></td><td><strong>상지</strong> — MAC · S-G cath · Arrow(T) : DP(대)×1, CHG Tegaderm(대)×1, Tegaderm(대)×1, Nylon×1, mess×1, N/H×1, C-line pack×1<br>
<strong>하지</strong> — Single CVP · Radifocus ×3 : C-line pack×1, DP(대)×2(femoral·radifocus), N/H×1, Nylon×2, mess×1, Tegaderm(대)×4, 3-way×2, 10cc syr.×4, NS 100mL, pressure line×1<span class="sub2">(femoral a-line connector — aseptic 하게 연결)</span><br>
<strong>A-line(radial)</strong> — DP(소), CHG Tegaderm(소)×1, needle 뺀 10mL syr., 1cc syr., 20G medicut · pressure line 연결<br>
<strong>AMK(T) + PMK</strong> · <strong>FMS or Level-1</strong><span class="sub2">(confirm 후 준비)</span><br>
<span class="warn2">★ Table ×2 로 상지·하지 라인 잡을 것을 분리</span></td></tr>
<tr><td><strong>Tube</strong></td><td><strong>Lt. DLT</strong> — 남 37 Fr · 여 35 Fr<br>
<strong>EVAC Plain</strong> — 남 7.5(+) · 여 7.0(+) → <strong>ICU 나가기 전 change</strong><br>
C-MAC bronchoscope + Monitor 준비 · Video</td></tr>
<tr><td><strong>그 외</strong></td><td>Heated wick circuit · CPAP device 또는 Blowby · pump 8단 · Sterilized sono jelly<br>
Air blanket <strong>Lower(하지)</strong> · SONO / TEE probe + TEE cover<br>
<span class="warn2">★ 라인 잡을 때 sono 2대 준비</span><br>
추) <strong>Full lab</strong>(CBC · Adm panel · Coag · proBNP · BNP) <strong>×3세트</strong> — <strong>방에 sample bottle 챙기기</strong></td></tr>
<tr><td><strong>약</strong></td><td><strong>Induction</strong> — MDZ 10mg(2@) · ROC ×2 · 2% PPF(20mg/cc) · RM5 ×1(50mcg/cc) · ROCi(2mg/cc)<br>
<span class="sub2">연결순서: 환자 — PPF · RM · ROC — 수액</span><br><br>
<strong>Conti drug</strong> — NG(0.2mg/mL) · NE(20mcg/mL) · VASO(0.2unit/mL)<br>
<span class="sub2">연결순서: 환자 — NG · NE · VASO — N/S 1L</span><br><br>
그 외 — 20% Alb ×1 <span class="sub2">(정규시간(EM) 외 1구역)</span> · 15% MNT ×2 <span class="sub2">(7 · 9번방)</span><br>
★ C-line 옮길 때 TIVA 약과 conti 약을 한 곳에 : <strong>환자 — NG · NE · VASO — PPF · RM · ROC — N/S 1L</strong><br>
★ <strong>Heart 방에서 Milrinone 갖다 놓기</strong> &nbsp;·&nbsp; ★ <strong>응급약은 방킵자가 준비</strong></td></tr>
<tr><td><strong>수액</strong></td><td>NS 1L ×2 <span class="sub2">(A/C-line · Femoral a-line 준비용)</span> · PSA 1L ×1 <span class="sub2">(FMS 또는 Level-1 연결용)</span><br>
N/S 1L ×1 <span class="sub2">(carrier 용)</span> · D5W 200mL ×2 <span class="sub2">(NG · NE mix 용)</span> · NS 100mL ×4 <span class="sub2">(다른 약 mix 용)</span></td></tr></table>
<div class="wbox">Conti 약 <strong>주입 속도</strong>는 <strong>약물계산 탭</strong>에 체중을 넣으면 자동으로 나옵니다 — 체중은 <strong>한 번만</strong> 입력하면 모든 계산기에 함께 들어갑니다.</div>
</div>
<div class="card srch">
<h2>수술이 뜨면 — 준비 순서 ①~⑨</h2>
<div class="warn">Lung TPL 응급 가방을 챙깁니다. <strong>수술이 확정될 때까지 가방은 풀지 않습니다.</strong></div>
<ol>
<li>Lung TPL 응급 가방 확보</li>
<li><strong>Continuous drug</strong>(NG, NE, VASO) · MDZ · ROC ×6 · D5W 200mL ×2 · 15% MNT ×2 · 20% Alb ×1 준비<br>
<span class="warn2">※ <strong>Milrinone 은 Heart 방에서 챙겨옵니다.</strong></span></li>
<li><strong>Radifocus ×3, N/H ×2</strong> — 중앙 장에서 꺼내 놓기</li>
<li>수액 — NS 1L ×2 (AMK(T)+PMK) · PSA 1L ×2 (FMS or Level-1 setting + PSA 연결) · NS 1L ×2 (carrier) · NS 100mL ×4 (mix)<br>
<span class="sub2">②③④ 는 카트에 미리 준비해 둡니다.</span></li>
<li><strong>307방 오른쪽 팬던트 위에 HemoSphere 있음</strong></li>
<li>Agilia pump — 기본 3개가 있으므로 <strong>5개를 더</strong> 가져다 놓기</li>
<li>C-MAC FOB 갖다 놓기 · <strong>Level-1 은 7번방, FMS 는 4번방</strong>에 있음</li>
<li>CPAP 또는 Blowby 를 찾을 경우 <strong>빌트인 장</strong>에 있음</li>
<li>수술이 확정되면 아래 line setting &amp; 약 준비를 진행</li>
</ol>
</div>

<div class="card srch">
<h2>모니터</h2>
<table class="tbl"><tr><th>항목</th><th>준비</th></tr>
<tr><td>기본</td><td>5-lead EKG, <strong>Twitchview</strong></td></tr>
<tr><td>뇌·조직 산소</td><td><strong>INVOS</strong> cable ×2, sensor ×2 &nbsp;+&nbsp; <strong>reusable ×2 (발바닥용, 장 안)</strong> — 머리 2개 + 발 2개(재사용) 구성</td></tr>
<tr><td>진정도·산소포화</td><td><strong>SedLine</strong> <span class="sub2">(pf. 주재우 — BIS 선호)</span>, Rainbow &nbsp;(<strong>Nellcor SpO₂ sensor ×1 여유분</strong>으로 준비)</td></tr>
<tr><td>혈역학</td><td>HemoSphere · Dual cable ×2 · Pressure cable ×4</td></tr>
<tr><td><strong>Transducer ×4</strong></td><td>ABP(radial) — ART(femoral) — CVP — PAP</td></tr>
<tr><td>체온</td><td>체온계 cable ×2 (파란색 긴 cable 포함)</td></tr></table>
<h3>모니터 파형 순서</h3>
<div class="formula">EKG → SpO₂ → radial A-line → femoral A-line → CVP → PAP → EtCO₂</div>
<div class="wbox">Pressure cable 2개를 연결할 수 있는 connector 를 씁니다 — <strong>femoral ABP 만 pressure bag 을 따로</strong> 둡니다.<br>
<strong>Redo op(재수술)인 경우 반드시 등에 Zoll pad</strong>를 부착합니다.</div>
</div>

<div class="card srch">
<h2>Line — 상지 · 하지를 따로 준비</h2>
<div class="warn"><strong>Table 2개</strong>로 상지·하지 라인 물품을 분리해 놓습니다. 라인 잡을 때 <strong>초음파 2대</strong>를 준비합니다(위아래 동시 진행).</div>
<h3>상지</h3>
<table class="tbl"><tr><th>Line</th><th>물품</th></tr>
<tr><td>MAC · S-G cath · Arrow(T)</td><td>DP(대) ×1, CHG Tegaderm(대) ×1, Tegaderm(대) ×1, Nylon ×1, mess ×1, <strong>N/H ×1</strong>, C-line pack ×1</td></tr>
<tr><td><strong>A-line (Rt. radial)</strong></td><td>DP(소), CHG Tegaderm(소) ×1, <strong>needle 뺀 10mL syringe</strong>, 1cc syringe, 20G medicut<br>pressure line 연결 · <strong>aseptic 하게, pressure extension 해둘 것</strong></td></tr>
<tr><td>가온·수혈 장비</td><td><strong>AMK(T) + PMK</strong> &nbsp;·&nbsp; <strong>FMS or Level-1</strong> <span class="sub2">(confirm 후 준비)</span></td></tr></table>
<h3>하지</h3>
<table class="tbl"><tr><th>Line</th><th>물품</th></tr>
<tr><td>Single CVP · Radifocus ×3</td><td>C-line pack ×1, DP(대) ×2 (femoral·radifocus), N/H ×1, Nylon ×2, mess ×1, Tegaderm(대) ×4, 3-way ×2, 10cc syringe ×4, NS 100mL, pressure line ×1 (femoral a-line connector — aseptic 하게 연결)</td></tr></table>
<h3>부위 선택 이유</h3>
<table class="tbl"><tr><th>Line</th><th>위치</th><th>이유</th></tr>
<tr><td>Radial A-line</td><td><strong>Rt. radial a.</strong></td><td><strong>Harlequin syndrome 확인</strong> 목적</td></tr>
<tr><td>Femoral A-line</td><td>Thoracoabdominal CT angio 로 결정<br><span class="sub2">고정된 쪽 없음</span></td><td>양측 CFA 크기·주행·분지 level 확인 후 <strong>더 좋은(크고 주행이 직선인) 쪽에 ECMO cannulation</strong>, <strong>반대쪽(상대적으로 안 좋은 쪽)에 A-line monitoring</strong></td></tr>
<tr><td>C-line</td><td>Rt. IJV</td><td><strong>MAC(PAC) + 7Fr triple lumen 둘 다</strong> 삽입 · MAC 을 더 몸 쪽에<br>HD cath 가 있어도 <strong>7Fr 는 잡습니다</strong>(간이식처럼 수술 후 ICU care 에 필요) · <strong>HD cath 가 있는 경우 위치는 교수님과 상의</strong>합니다</td></tr>
<tr><td>Femoral vessel</td><td>양측 FA / FV — <strong>총 4개</strong></td><td>Radifocus ×3 (양쪽 FV + 한쪽 FA) · Single CVP (femoral A-line 용, 대부분 Rt)<br><strong>VA-ECMO 여도 VV 전환 가능성</strong>이 있어 FV 2개 · <strong>VV 여도 VA 전환 가능성</strong>이 있어 FA 를 잡습니다</td></tr></table>
<div class="wbox">목(IJV) 카트와 하지(FAV) 카트를 <strong>따로</strong> 준비합니다. Pressure line extension 은 개봉하지 않은 상태로 준비해 aseptic 하게 건넵니다.</div>
</div>

<div class="card srch">
<h2>Volume set-up — Level-1 / FMS</h2>
<div class="warn">Level-1 · FMS 사용 여부는 <strong>staff confirm</strong> 후 준비합니다.</div>
<table class="tbl"><tr><th>예상 출혈</th><th>구성</th></tr>
<tr><td>예상 출혈량이 <strong>적은</strong> 경우</td><td><strong>Level-1 only</strong></td></tr>
<tr><td>예상 출혈량이 <strong>많은</strong> 경우</td><td><strong>FMS ± Level-1</strong></td></tr></table>
<table class="tbl"><tr><th>장비</th><th>연결</th><th>비고</th></tr>
<tr><td>Level-1</td><td>MAC <strong>white</strong> lumen</td><td><strong>IV bolus + volume</strong> 용 · Cell-saver 도 함께 쓰는 경우 추가 준비 (진료과 상의 후)</td></tr>
<tr><td>FMS</td><td><span class="sub2">사용 여부는 담당 교수님·선생님과 확인</span></td><td>3-way 추가로 연결하지 않음 · <strong>PSA 로 priming</strong><br>양쪽 line 끝에 3-way 각각 연결해두고 연결 후 air 빼기 (bolus 약 줄 목적)</td></tr></table>
<div class="wbox"><strong>MAC 카테터 2 lumen 색상</strong> — <strong>Brown = N/S 1L</strong>(NG·NE·Dobuta·VASO·PPF·RM·ROC 등 continuous drug 이 타고 흐르는 IV infusion 용) · <strong>White = Level-1</strong>(IV bolus + volume 용). FMS 를 함께 쓰는 경우 연결 lumen 은 반드시 담당의와 확인하십시오.</div>
<div class="wbox">혈액 — <strong>LDRT-RBC 3 unit</strong> (대량출혈이 예상되거나 FMS 를 사용하는 경우 <strong>5 unit</strong>) · Albumin 20% 1@ (응급오더)</div>
</div>

<div class="card srch">
<h2>Tube · Airway</h2>
<table class="tbl"><tr><th>항목</th><th>준비</th></tr>
<tr><td><strong>Lt. sided DLT</strong></td><td>가능한 남자 <strong>37 Fr</strong>, 여자 <strong>35 Fr</strong></td></tr>
<tr><td>EVAC Plain tube</td><td>남자 <strong>7.5(+)</strong>, 여자 <strong>7.0(+)</strong> + stylet — <strong>ICU 나가기 전 change</strong></td></tr>
<tr><td>C-MAC bronchoscope</td><td><strong>4번</strong> + Monitor 준비</td></tr>
<tr><td>McGrath blade</td><td>수술 종료 후 <strong>tube exchange</strong> 에 사용</td></tr>
<tr><td>Video</td><td>준비</td></tr></table>
</div>

<div class="card srch">
<h2>약제 — 조제와 연결 순서</h2>
<h3>Induction 약</h3>
<div class="formula">마취 유도 &nbsp;·&nbsp; Remifentanil(low dose, TCI) + <strong>Midazolam 10mg</strong> + <strong>Rocuronium 100mg</strong> ivs</div>
<table class="tbl"><tr><th>약물</th><th>조제 · 용량</th></tr>
<tr><td>Midazolam</td><td><strong>10 mg</strong> ivs — induction bolus</td></tr>
<tr><td>Rocuronium</td><td><strong>100 mg</strong> (×2 vial) ivs — induction bolus</td></tr>
<tr><td>Remifentanil (RM5)</td><td><strong>50 mcg/cc</strong> ×1 — TIVA(TCI)로 induction 전부터 낮은 속도로 미리 연결</td></tr>
<tr><td>2% Propofol</td><td>20 mg/cc — TIVA(TCI) 유지용 (시작 농도 PPF 1.0)<span class="sub2">, induction bolus 로는 쓰지 않음</span></td></tr>
<tr><td>ROC 지속주입</td><td>2 mg/cc</td></tr>
<tr><td>Etomidate (ETM)</td><td>2 mg/cc · 20 mg — <strong>혈역학적으로 불안정한 경우 대비 standby</strong></td></tr></table>
<div class="formula">Infusion pump 연결 순서 &nbsp;·&nbsp; 환자 — PPF · RM · ROC — 수액 <span class="sub2">(induction 전 pph-line 에 연결, induction 후 MAC catheter 로 옮김)</span></div>
<h3>Continuous drug — 기본 3종</h3>
<table class="tbl"><tr><th>약물</th><th>농도</th><th>시작 용량</th></tr>
<tr><td>Nitroglycerin (NG)</td><td><strong>0.2 mg/mL</strong></td><td>0.5 mcg/kg/min</td></tr>
<tr><td>Norepinephrine (NE)</td><td><strong>20 mcg/mL</strong></td><td>0.01 mcg/kg/min</td></tr>
<tr><td>Vasopressin (VASO)</td><td><strong>0.2 unit/mL</strong></td><td>—</td></tr></table>
<div class="formula">Conti 연결 순서 &nbsp;·&nbsp; 환자 — <strong>NG · NE · VASO</strong> — N/S 1L</div>
<table class="tbl"><tr><th>추가로 챙기는 약</th><th>비고</th></tr>
<tr><td><strong>Milrinone</strong></td><td><strong>Heart 방에서 갖다 놓습니다.</strong> Pf. 조연정 mix — Milrinone 1@(10mL) + NS 10mL = 20mL (<strong>0.5 mg/cc</strong>)</td></tr>
<tr><td>Dobutamine premix <span class="sub2">(2 mg/mL)</span></td><td><span class="sub2">기본 3종에는 포함되지 않습니다 — 필요 시 담당 교수님·선생님 확인 후 추가</span></td></tr></table>
<div class="wbox">방킵자가 라인을 잡은 뒤 <strong>C-line 으로 옮길 때 TIVA 약과 conti 약을 한 곳에 연결</strong>합니다.<br>
<strong>환자 — NG · NE · VASO — PPF · RM · ROC — N/S 1L</strong><br><br>
주입 속도 계산은 <strong>약물계산 탭</strong>에서 체중과 실제 조제 농도를 넣어 확인하실 수 있습니다.</div>
<h3>응급약 — <strong>방킵자가 준비</strong> (하트에 준해서)</h3>
<div class="formula">EPH · PHE 10 · PHE 100 · EPI 10 · EPI 100 · VASO 0.1 · VASO 0.2 · LDC · Cal 3@ · NCD 0.1</div>
<h3>그 외 사용약</h3>
<ul><li><strong>20% Albumin ×1</strong> — 정규시간(EM) 외에는 <strong>1구역</strong></li>
<li><strong>15% Mannitol ×2</strong> — <strong>7번방 · 9번방</strong></li></ul>
<div class="warn"><strong>Incision 전에 꼭 들어가야 하는 약 3가지</strong><br>
① 항생제 2개 — <strong>Cefepime, Fluconazole</strong> (병동에서 mix 된 상태로 지속주입하며 입실)<br>
② 면역억제제 — <strong>Simulect</strong> (통으로 가져와서 섞어서 줘야 함)<br>
<span class="sub2">환자에 따라 약 종류가 일부 바뀌거나 추가될 수 있으므로, 주기 전 수술과에 확인합니다.</span></div>
</div>

<div class="card srch">
<h2>수액 · 초음파 · 기타</h2>
<table class="tbl"><tr><th>수액</th><th>용도</th></tr>
<tr><td>NS 1L ×2</td><td>A/C-line, Femoral a-line 준비용</td></tr>
<tr><td>PSA 1L ×1</td><td>FMS 또는 Level-1 &amp; 연결용 <span class="sub2">(대량출혈 예상 시 여유분)</span></td></tr>
<tr><td>N/S 1L ×1</td><td>Carrier 용</td></tr>
<tr><td>D5W 200mL ×2</td><td>NG · NE mix 용</td></tr>
<tr><td>NS 100mL ×4</td><td>다른 약 mix 용</td></tr></table>
<table class="tbl"><tr><th>장비</th><th>위치 · 비고</th></tr>
<tr><td>초음파</td><td><strong>라인 잡을 때 2대</strong> 준비(상지·하지 동시 진행) — 3구역 <strong>GE vivid T9</strong></td></tr>
<tr><td>TEE probe</td><td>3구역 브롱코 장의 <strong>2D TEE probe</strong> — probe 비닐·gel·bite block 포함<br>TEE EKG lead 부착 · <strong>TEE 오더 / 과내검사 시행 처리</strong><br><span class="sub2">하트 수술이 같이 없는 경우, 여쭤보고 304/306 장비의 3D TEE probe 사용 가능</span></td></tr>
<tr><td>가온</td><td>Air warmer · <strong>하지 blanket</strong> · Heated wick circuit</td></tr>
<tr><td>기타</td><td>CPAP device 또는 Blowby · pump 8단 · Sterilized sono jelly</td></tr>
<tr><td>마취기</td><td>수술 전 vent setting 을 <strong>PFT 고려해 미리</strong> 설정</td></tr>
<tr><td>Lab</td><td>Lab 오더 및 bottle 준비 — <strong>Full lab</strong>(CBC, Adm panel, Coag panel, proBNP, BNP) <strong>× 3세트</strong> <span class="sub2">[3구역 Lung TPL 세트오더]</span><br><strong>방에 sample bottle 을 미리 챙겨 둡니다.</strong></td></tr></table>
</div>
</div>

<!-- ══════════ 기타 과 ══════════ -->
<div id="prep-etc" class="prep-section" style="display:none">

<div class="card srch">
<h2>구역 구성 — 어느 방이 어느 과인가</h2>
<table class="tbl"><tr><th>구역</th><th>구성</th></tr>
<tr><td><strong>1구역</strong></td><td>OBGY 101 · 102 · 110 &nbsp;/&nbsp; <strong>URO 103 · 104 (Robot)</strong> &nbsp;/&nbsp; GS 105~109</td></tr>
<tr><td><strong>2구역</strong></td><td>GS 202 · 208 · 209 &nbsp;/&nbsp; OS 203 · 205 · 206 · 207 &nbsp;/&nbsp; <strong>Robot 201 · 204</strong></td></tr>
<tr><td><strong>3구역</strong></td><td>TS Heart 304 · 306 &nbsp;/&nbsp; NS 301~303 &nbsp;/&nbsp; TS Lung 307 &nbsp;/&nbsp; <strong>Robot 305 · 308~310</strong></td></tr>
<tr><td><strong>4구역</strong></td><td>OT 407 · 408 &nbsp;/&nbsp; ENT 401 · 402 · 406 &nbsp;/&nbsp; PS 404 · 405 &nbsp;/&nbsp; Hybrid 403</td></tr>
<tr><td><strong>5구역</strong></td><td>501 · 502 GS(주로 Breast) &nbsp;/&nbsp; <strong>503 Robot</strong> &nbsp;/&nbsp; 504 GY · GS colon · PB팀</td></tr></table>
<h3>구역별 항구토제 · Reverse</h3>
<table class="tbl"><tr><th>구역</th><th>항구토제</th><th>Reverse</th></tr>
<tr><td>1구역</td><td><strong>Paseron 0.075mg — 103 · 104</strong><br>Nasea 0.3mg — 101 · 102 · 105~110</td><td>Breathon 200mg</td></tr>
<tr><td>2구역</td><td>없음 — OS (PCA에 포함)<br>Nasea — OS 외 타과</td><td>Bridion 200mg</td></tr>
<tr><td>3구역</td><td><strong>Paseron — 304~308</strong><br>Nasea — 301~303 · 309 · 310</td><td>Bridion 200mg</td></tr>
<tr><td>4구역</td><td>Nasea 0.3mg — ENT · PS · OT</td><td>Breathon 200mg <span class="sub2">(소아는 Bridion)</span></td></tr>
<tr><td>5구역</td><td>Nasea 0.3mg</td><td>Breathon 200mg</td></tr></table>
<div class="wbox">기타 인계 — <strong>마취기 self test</strong> 는 기종마다 다릅니다.<br>
· <strong>Drager Primus — 매주 월요일</strong><br>
· <strong>Drager Atlan A350 · Aisys · Carestation 650 — 매일</strong> (전원 off/on → Full test)<br>
<span class="sub2">Drager 라고 모두 주 1회가 아닙니다. Atlan A350 은 매일입니다.</span><br>
<strong>Leakage test</strong> 는 <strong>수술 시작 시마다</strong>, 그리고 <strong>circuit 을 교체할 때마다</strong> 시행합니다.<br>
<strong>BP cuff</strong> 는 <strong>매주 월요일 교환</strong>(Heart 환자는 매 환자마다)</div>
</div>

<div class="card srch">
<h2>Robot 수술 공통 — ROC C.I 적용하는 경우</h2>
<div class="sft-alert">로봇 도킹 후에는 환자에게 접근할 수 없고 급경사 head-down 자세라, <strong>체동을 확실히 막기 위해</strong> 근이완제(Rocuronium)를 지속주입합니다.</div>
<h3>ROC C.I 조제와 운용</h3>
<div class="formula">ROC(Rocuronium) 1@ (50mg/5cc) + N/S 20cc = <strong>2 mg/cc</strong> &nbsp;&rarr;&nbsp; <strong>0.15~0.6 mg/kg/hr</strong></div>
<table class="tbl"><tr><th>시점</th><th>조작</th></tr>
<tr><td><strong>로봇 in</strong></td><td>ROC C.I <strong>start</strong></td></tr>
<tr><td><strong>로봇 out</strong></td><td>ROC C.I <strong>off</strong></td></tr></table>
<div class="wbox">특진의에 따라 <strong>Rocuronium conti 를 걸지 않을 수도 있습니다.</strong> mL/hr 환산은 약물계산 탭에서 확인하실 수 있습니다.</div>
<h3>Robot 방 배치</h3>
<p>1구역 103 · 104 (URO) &nbsp;/&nbsp; 2구역 201 · 204 &nbsp;/&nbsp; 3구역 305 · 308~310 &nbsp;/&nbsp; 5구역 503 (URO · GY)</p>
<h3>Induction · Line · Tube</h3>
<table class="tbl"><tr><th>구분</th><th>내용</th></tr>
<tr><td>Induction</td><td>PPF 150mg, RM(20mcg/cc), ROC, <strong>ROCi</strong>, Sugammadex</td></tr>
<tr><td>Circuit</td><td><strong>Long circuit</strong> · 약 line 과 A-line 을 <strong>길게</strong></td></tr>
<tr><td>Tube (URO·GS·GY)</td><td>Plain tube 남 7.5 · 여 7.0 <span class="sub2">(체위에 따라 reinforced)</span></td></tr>
<tr><td>Line</td><td>URO — A/P plain &nbsp;/&nbsp; GS(breast·chole) — 라인 없음 &nbsp;/&nbsp; stomach — A · TOP 9Fr</td></tr>
<tr><td><strong>Robot Thyroidectomy</strong></td><td><strong>EMG Tube</strong>(수술장에서 줌) · <strong>Nerve monitoring 시 유도 외 ROC 금지</strong></td></tr>
<tr><td>Robot PPPD</td><td><strong>A/P</strong> + <strong>HOT line</strong></td></tr>
<tr><td>Robot ENT</td><td>수술부위 확인 — 코: Oral RAE(남 7.5·여 7.0) / 귀: plain / Mandible: Reinforced 또는 N-RAE(남 7.0·여 6.5)</td></tr>
<tr><td>Twitchview</td><td>ASA 3 이상, 또는 <strong>ASA 2 이상이면서 robot 수술</strong>. 해당 없으면 NMT monitor</td></tr></table>
<h3>기복 + 급경사 head-down — 무엇을 보는가</h3>
<ul>
<li><strong>기복(CO₂)</strong> — IAP 상승 → peak airway pressure 상승·barotrauma 위험 → <strong>PCV / VG-PCV 로 변경</strong>. PaCO₂ 상승, <strong>EtCO₂ 가 오르면 피하기종(subcutaneous emphysema) 확인</strong></li>
<li><strong>급경사 head-down</strong> — 정맥환류·안압·뇌압 상승, 얼굴·기도 부종. <strong>얼굴·어깨받침 눌림과 부종을 감시</strong></li>
<li>도킹 후에는 접근이 안 되므로 <strong>라인을 길게, 고정은 확실히</strong></li>
</ul>
</div>

<div class="card srch">
<h2>URO (비뇨의학과)</h2>
<p>1구역 103 · 104 (Robot) · 3구역 Robot · 5구역 503</p>
<div class="wbox"><strong>약물은 특진의 확인 후 준비합니다.</strong></div>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>전신 Induction</td><td>PF15, RM(20mcg/cc), ROC, Dexa, Nasea, Breathon</td></tr>
<tr><td>진통제</td><td>AAP <span class="sub2">(금기 시 confirm)</span></td></tr>
<tr><td>SpO₂ monitor</td><td><strong>TURB 는 PVi</strong>(마취 중 파형변이지수) · 그 외 Rainbow</td></tr>
</table>

<h3>수술별 준비</h3>
<table class="tbl"><tr><th>수술</th><th>준비 · 주의</th></tr>
<tr><td><strong>Robot</strong><br><span class="sub2">전 과목 공통</span></td><td>ROC 1@(50mg/5cc) + N/S 20cc = <strong>2 mg/cc</strong> → <strong>0.015 mg/kg/hr</strong><br>
<span class="sub2"><strong>특진의에 따라 ROC conti 를 걸지 않을 수 있습니다.</strong></span><br>
Robot 이 들어가면 ROC C.I start · <strong>Robot out 시 ROC off</strong><br>
<span class="warn2">환자에게 접근하기 어려우므로 <strong>약을 줄 line · A-line 을 길게</strong> 준비하고 <strong>long circuit</strong> 을 씁니다.</span></td></tr>
<tr><td><strong>Radical cystectomy</strong><br><span class="sub2">open 또는 robotic</span></td><td>PF 150mg, RM(20mcg/cc), ROC &nbsp;·&nbsp; <strong>A/C 또는 A/P</strong></td></tr>
<tr><td><strong>Radical prostatectomy</strong><br><span class="sub2">robotic</span></td><td>PF15, RM 20mcg/cc, ROC &nbsp;·&nbsp; <strong>A/P</strong> <span class="sub2">(특진의에 따라 line 을 잡지 않기도 합니다)</span><br>
체위 — Full down → rev. Trendelenburg → Full down<br>
<span class="warn2">Trendelenburg 에서는 해당과가 <strong>어깨받침</strong>과 얼굴보호용 「ㄱ」자를 했는지 확인하고, <strong>어깨받침 사이에 라인이 눌리는지</strong> 봅니다. 라인이 어깨 쪽으로 들어가거나 얼굴이 어깨받침에 눌리면 sore 가 생깁니다.</span></td></tr>
<tr><td><strong>Nephrectomy</strong><br><span class="sub2">Partial · Radical<br>Nephroureterectomy</span></td><td><strong>A/P</strong> — A-line 은 <strong>수술하는 반대쪽</strong>에 잡습니다.<br>
<strong>Partial nephrectomy 는 20% MNT 준비</strong> — <strong>renal artery clamping 전에</strong> 요구합니다.<br>
<span class="sub2">신장 기능을 보호하고, 수술 중 신장으로 가는 혈류를 막아 혈액 손실을 줄이기 위해서입니다.</span><br>
체위 — <strong>Lateral decubitus + full flexion</strong> <span class="sub2">(목과 머리는 중립 정렬 유지)</span><br>
Renal mass(보통 Rt.) 가 크면 <strong>C-line 삽입</strong>하기도 합니다.</td></tr>
<tr><td><strong>Nephrolithotomy</strong></td><td>A/P <span class="sub2">(경우에 따라)</span><br>
체위 — lithotomy 후 환자를 <strong>침대 아래로 많이 내려</strong> 수술부위를 약간 up 되게 합니다.<br>
<span class="warn2">수액이 잘 들어가는지 꼭 확인합니다.</span></td></tr>
<tr><td><strong>TURB</strong></td><td>PF15, FTN <span class="sub2">(특진의에 따라 50~100mcg)</span>, ROC 1@, Breathon &nbsp;·&nbsp; <strong>ROC 는 20~30mg 사용</strong><br>
<strong>LMA — 여 #3, 남 #4</strong> <span class="sub2">(체중 정상일 때)</span><br>
<span class="warn2">LMA 는 <strong>치아 확인 후 개봉</strong>합니다. Jelly 는 포장용기에 묻혀서 준비합니다.</span></td></tr>
<tr><td><strong>HoLEP</strong><br><span class="sub2">Holmium laser enucleation of prostate</span></td><td>PF 150mg, RM(20mcg/cc), ROC</td></tr>
<tr><td><strong>Vasovasotomy</strong></td><td>G/A 또는 S/A<br>S/A 시 DP set · <strong>헥시타놀</strong> 준비<br><span class="sub2">Spinal needle 은 aseptic 하게 개봉합니다.</span></td></tr>
<tr><td><strong>Urethroplasty</strong></td><td><strong>Donor site 가 buccal mucosa 인 경우 nasal intubation</strong> — <strong>Nasal RAE</strong><br>
① 보스민에 면봉 2개 담그기<br>
② FOB guided intubation 을 시행하는 경우도 있어 prep. 하기도 합니다<br>
③ Magill forcep 준비<br>
④ 거즈에 젤리 묻혀 준비<br>
⑤ 아이오반 길게 준비, 거즈 많이 준비<br>
<span class="warn2">보통 <strong>드레싱 전까지 환자를 미리 깨우지 않습니다.</strong></span></td></tr>
</table>

<div class="wbox"><strong>기복(Pneumoperitoneum) — 복강경·Robot 공통</strong><br>
수술 시야 확보를 위해 복강 내로 CO₂ 를 넣습니다. → 복강내압 상승 → <strong>Peak airway pressure ↑ · 기압손상 위험 ↑</strong> (VC → <strong>PCV 또는 VG-PVC mode 로 변경</strong>) → <strong>PaCO₂ ↑</strong> (Tidal volume · RR 조절)<br>
<span class="warn2"><strong>EtCO₂ 가 오르면 피하기종(subcutaneous emphysema)을 확인</strong>합니다.</span></div>
</div>

<div class="card srch">
<h2>OBGY (산부인과)</h2>
<p>1구역 101 · 102 · 110 · 5구역 504</p>
<div class="wbox"><strong>약물은 특진의 확인 후 준비합니다.</strong> 아래 조합은 기본 예시이며 특진의마다 다를 수 있습니다.</div>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>진통제</td><td><strong>특진의 확인 후 투여합니다.</strong><br>
<strong>AAP + Ketorolac</strong> 또는 <strong>Maxigesic</strong><br>
<span class="sub2">특진의에 따라 <strong>AAP 만</strong> 주는 경우도, <strong>Ketorolac 만</strong> 주는 경우도 있습니다.</span></td></tr>
<tr><td>Tube</td><td>여 plain 7.0 &nbsp;/&nbsp; <strong>C/sec 전신은 여 plain 6.5</strong></td></tr>
<tr><td><strong>Hysteroscopic op</strong></td><td>PF15, <strong>FTN</strong> (또는 <strong>RM 20mcg/cc</strong>), ROC 1@ &nbsp;·&nbsp; <strong>Auragain</strong>, ST PROBE EST09<br>
<span class="sub2">1시간 미만의 짧은 수술입니다. PCA permission 이 있어도 보통 하지 않습니다.</span><br>
<span class="warn2">체위 — lithotomy 이지만 <strong>어깨받침을 하지 않습니다.</strong> Head down 시 환자가 밀리지 않는지 주의합니다.</span></td></tr>
<tr><td><strong>복강경</strong><br><span class="sub2">Ovarian cystectomy · Myomectomy<br>Salpingo-oophorectomy · VTH</span></td><td><strong>TIVA</strong> (또는 <strong>PF15, RM 20mcg/cc</strong>), ROC &nbsp;·&nbsp; 기본 line 또는 A/P<br>
<span class="sub2">A-line 은 <strong>UNI ARMBOARD</strong> 로 — 부인과는 양팔을 몸통에 붙이기 때문에 <strong>수술 중에는 접근이 어렵습니다.</strong></span><br>
기복(Pneumoperitoneum) → <strong>peak airway pressure ↑ · PaCO₂ ↑</strong><br>
체위 — Trendelenburg · <strong>어깨받침대 확인</strong></td></tr>
<tr><td>Open op<br><span class="sub2">TAH · Radical hysterectomy</span></td><td><strong>TIVA</strong> (또는 <strong>PF15, RM 20mcg/cc</strong>), ROC, prn) ROC C.I &nbsp;·&nbsp; A/P (3시간 이상이면 HOT line)<br>만 70세 이상 전신 또는 3시간 이상 여성생식기·회음부(임신과 분만 제외) 수술 시 <strong>air blanket</strong> · Trendelenburg 어깨받침 확인</td></tr>
<tr><td><strong>Debulking · En bloc</strong><br><span class="sub2">Exploratory laparotomy<br>Pelvic exenteration</span></td><td><strong>TIVA</strong> (또는 <strong>PF15, RM 20mcg/cc</strong>), ROC, prn) <strong>Level-I 또는 HOT line</strong> &nbsp;·&nbsp; <strong>A/C</strong><br>
<span class="warn2">EBL 이 많을 가능성이 높고 장시간 수술입니다.</span><br>
<strong>열어 보고 수술 plan 을 정하므로 정확한 수술명은 과에 확인</strong>합니다.<br>
복강 내 인접 장기 전이·유착으로 <strong>타과 협진(Uro · GS · TS)</strong> 가능성이 있습니다.<br>
만 70세 이상 전신 또는 3시간 이상 수술 시 air blanket</td></tr>
<tr><td>척추마취</td><td>Heavy marcaine 1@ · Dexmedetomidine 4mcg/cc C.I (필요 시 <strong>FTN</strong> · MDZ 준비)<br>Facial mask, DP set(5cc syringe, Quincke needle)</td></tr></table>

<h3>제왕절개 (C/Sec)</h3>
<table class="tbl"><tr><th>마취</th><th>준비</th></tr>
<tr><td><strong>S/A</strong></td><td>DP set, Heavy marcaine 1@, 1% LDC, 2·5·1cc syringe, <strong>Spinal needle(PAJUNK 27G 회색)</strong>, 헥시타놀, glove, O₂ mask, <strong>FTN</strong>, <strong>AAP 1g</strong><br>PRN) MP 1@, MDZ 1@</td></tr>
<tr><td>G/A</td><td><span class="warn2"><strong>폐 흡인(pulmonary aspiration) 위험이 있습니다 — suction 준비.</strong></span><br>
<strong>RSI</strong> · TPT 500mg (또는 PPF 150), ROC 2@, <strong>Plain 6.5</strong>, stylet<br>
<strong>Surgeon 이 수술준비를 마치면 induction 을 시작</strong>합니다.</td></tr>
<tr><td>Combined</td><td>S/A 준비 + <strong>Epidural minipack, Ace lock, Tegaderm(대)</strong></td></tr></table>
<div class="wbox"><strong>Ventilator circuit 은 항상 준비해 둡니다.</strong> 척추마취로 시작해도 전신으로 전환될 수 있습니다.</div>

<h3>C/Sec 수액·약물 세팅 ①②③</h3>
<table class="tbl"><tr><th>#</th><th>준비</th></tr>
<tr><td>①</td><td>Plasma 500 또는 1000mL — IV set (Auto PC)</td></tr>
<tr><td>②</td><td><strong>Phenylephrine</strong> — 100mcg/cc 15cc + N/S 45cc<br><strong>분만장에서 하는 경우 25 mcg/cc · 수술실에서 하는 경우 100 mcg/cc</strong></td></tr>
<tr><td>③</td><td><strong>Oxytocin</strong> 10unit/1mL 1@ → <strong>0.2 unit/cc</strong><br><strong>N/S 49cc + Oxytocin 1@ = 총 50cc</strong> <span class="sub2">(앰플 1cc 를 포함해 총량을 50cc 로 맞춥니다)</span></td></tr></table>
<div class="wbox">PSA setting — Filter2 · 3-way → pressure bag. 3-way 4개를 연결하고 <strong>왼쪽부터 PSA · Phenylephrine · Oxytocin</strong> 순으로 연결합니다.</div>

<h3>C/Sec 투약 순서 — 언제 무엇을 하는가</h3>
<table class="tbl"><tr><th>시점</th><th>투약 · 처치</th></tr>
<tr><td><strong>Time out 후</strong></td><td>PSA f/d 시작</td></tr>
<tr><td><strong>Induction 후</strong></td><td>Phenylephrine C.I 시작</td></tr>
<tr><td><strong>Placenta out 후</strong></td><td>① <strong>Oxytocin 1 unit IVs</strong><br>② <strong>Oxytocin C.I — 0.3 mU/kg/min</strong> 시작<br>③ <strong>Duratocin 1@ IVs</strong> <span class="sub2">(과에서 요청하는 경우)</span></td></tr>
<tr><td>산모 요청 시</td><td>산모가 아기를 확인한 뒤 <strong>MDZ sedation</strong></td></tr></table>
<div class="wbox"><strong>Oxytocin · Duratocin 은 과에서 받아 사용</strong>합니다.<br>
· Oxytocin — 자궁수축제<br>
· Duratocin — 자궁수축부전 또는 출산 후 출혈 방지<br>
<span class="warn2">상당한 양의 출혈 가능성이 있습니다 — 수혈 준비와 저혈압에 유의합니다.</span></div>
<div class="wbox"><strong>C/Sec 은 PCA 를 시행합니다.</strong> <strong>분만장 PCA 는 오더 tree 에서 찾아서 발행</strong>합니다.</div>
</div>

<div class="card srch">
<h2>OS (정형외과)</h2>
<p>2구역 203 · 205 · 206 · 207</p>
<div class="warn"><strong>OS는 진통제를 따로 주지 않습니다</strong> — PCA에 포함되어 있습니다. PCA에 <strong>Nasea 도 포함</strong>되어 있어 premedi 로 DEXA · Nasea · AAP 가 불필요합니다.</div>
<table clas="tbl" class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>전신 Induction</td><td>PF15, RM(20mcg/cc), ROC 2ⓥ, Bridion<br><strong>ANI sensor 사용 · Twitchview 사용(특히 척추수술)</strong> · Rainbow sensor</td></tr>
<tr><td>TIVA</td><td>PF205 또는 RMZ 50mg, Bridion</td></tr>
<tr><td>Circuit</td><td>ACE medical long circuit + Bacterial filter<br><strong>3시간 이상 수술은 HEATED WIRE Breathing circuit 450</strong></td></tr>
<tr><td><strong>Prone</strong></td><td>Reinforced tube · <strong>MEDI WRAP</strong>(환자 전체 마스크) · <strong>ENDO PILLOW PRONE 베개</strong><br><strong>EZ-ET Holder</strong> 로 E-tube 고정(살색 테이프) 및 <strong>eye care</strong> · 아이오반 조각 준비</td></tr>
<tr><td>LMA</td><td>F-SET 로 고정 &nbsp;(<strong>pf. 김한솔 Air-Q · pf. 임영진 · 유석하 I-gel</strong>)</td></tr>
<tr><td>척추마취</td><td>Heavy marcaine 1@ · Dexmedetomidine 4mcg/cc C.I 또는 <strong>RMZ 20mg(1mg/cc) C.I</strong></td></tr>
<tr><td>Combined</td><td>Heavy marcaine 1@, 1% LDC · TEST용 EPI 0.1cc + 1%(또는 2%) LDC 20cc (1:200,000)<br>Stainless DP set, PORTEX CSE, Ace Grip lock, Tegaderm(대), Silk tape 길게, O₂ mask + EtCO₂ line</td></tr>
<tr><td>C-line (OS·GS)</td><td>Arrow(T), DP(대), 3M CHG Tegaderm 10×12, statlock, C-pack<br>SONO 사용 시 → <strong>Transducer cover(OS)</strong> · Probe drape(GS)</td></tr></table>
<h3>Shoulder · RTSA</h3>
<table class="tbl"><tr><th>구분</th><th>내용</th></tr>
<tr><td>Shoulder BPB</td><td>PF205, NCD 100mcg/cc · <strong>HFNC</strong>, BIS, BPB 약물(RPV 0.5% 또는 0.75%), DP set, block needle, sedation 약물<br>Reusable Rainbow sensor</td></tr>
<tr><td><strong>청구 주의</strong></td><td>Shoulder 수술은 스케줄상 BPB 로 들어와도 <strong>Shoulder MAC 으로 CCDS 청구</strong><br>MAC 마취 시 <strong>SpO₂ 센서 감시료·재료대 청구 불가</strong> · block 시 초음파 보조시술 1개</td></tr>
<tr><td>RTSA</td><td>MAC 시 <strong>Clear sight</strong> <span class="sub2">(교수님 요청 시)</span> · 전신 시 A-line</td></tr>
<tr><td>Needle</td><td>Shoulder 수술 <strong>Stimuplex 50mm</strong> · OS single block <strong>Echoplex/Stimuplex 85mm</strong></td></tr></table>
<h3>Nerve Block Regimen — 요일에 따라 세트가 다릅니다</h3>
<p>모든 <strong>TKRA · Arthroplasty · UKA 에서 ACB</strong> 를 시행합니다 (특진의에 따라 다를 수 있음).</p>
<div class="formula">월 · 화 → <strong>E-cath</strong> &nbsp;&nbsp;|&nbsp;&nbsp; 수 · 목 · 금 → <strong>Contiplex</strong></div>
<table class="tbl"><tr><th>요일</th><th>준비물</th></tr>
<tr><td>월 · 화</td><td>E-CATH 18G×51mm 또는 18G×83mm, STATLOCK, Transducer cover, TEGADERM 10×12, Spinal D/P set(철제)</td></tr>
<tr><td>수 · 목 · 금</td><td>Contiplex C set, ACE Grip epidural lock, Transducer cover, TEGADERM 10×12, Spinal D/P set(철제)</td></tr></table>
<table class="tbl"><tr><th>Block</th><th>약물</th><th>Needle</th></tr>
<tr><td>FNB / ACB</td><td>0.5% ropivacaine 10mL ×2<br><span class="sub2">(0.75% 6.7mL + N/S 3.3mL = 10mL)</span></td><td>Single shot — Echoplex/Stimuplex 85mm<br>Continuous(PCA) — Contiplex 또는 E-cath(51·85mm)</td></tr>
<tr><td>Fascia iliaca (FIB)</td><td>S/A — 2% lidocaine 20mL<br>G/A — 0.25% ropivacaine 20mL (0.75% 6.7mL + N/S 13.3mL = 20mL)</td><td>Echoplex/Stimuplex 85mm</td></tr>
<tr><td>Popliteal sciatic</td><td><strong>0.5% bupivacaine 30mL</strong> · PRN) 2% lidocaine 10mL</td><td>Echoplex/Stimuplex 85mm</td></tr>
<tr><td>BPB (surgical, single)</td><td><strong>0.5% bupivacaine 30mL</strong></td><td>Axillary — 85mm · Other BPB — 50mm</td></tr>
<tr><td>BPB + G/A (single)</td><td>0.5% ropivacaine 10mL ×1 (0.75% 6.7mL + N/S 3.3mL)</td><td>Echoplex/Stimuplex 50mm</td></tr>
<tr><td>Continuous interscalene BPB (PCA)</td><td>0.75% ropivacaine 10mL ×2~3 또는 0.5% bupivacaine 10mL ×2~3<br><strong>마취료 반드시 입력</strong></td><td>E-cath(51mm), TEGADERM 10×12 · 6.5×7</td></tr>
<tr><td>Combined spinal-epidural</td><td>0.5% heavy bupivacaine · Epidural test/top-up — 2% lidocaine 20mL + EPI 0.1mg (1:200,000)</td><td>Portex CSE set</td></tr>
<tr><td>Trunk block (TAP)</td><td>0.375% ropivacaine 20mL ×2 (0.75% 10mL + N/S 10mL = 20mL)</td><td>Echoplex 85mm</td></tr></table>
<div class="wbox">Block 종류와 관계없이 <strong>항상 N/S 10mL syringe 1개</strong>를 준비합니다.<br>
0.5% bupivacaine — 20mL vial · 0.5% heavy bupivacaine — 4mL ampoule (<strong>마취카트</strong>)<br>
Single shot needle 은 <strong>Stimuplex 를 기본</strong>으로 하고, 특별한 경우에만 Echoplex 를 사용합니다.</div>
</div>

<div class="card srch">
<h2>GS (외과)</h2>
<p>1구역 105~109 · 2구역 202 · 208 · 209 · 5구역 501 · 502 · 504</p>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>전신 Induction</td><td>PF15, RM(20mcg/cc), Dexa, Nasea 1@, ROC 1~2ⓥ, Bridion · Rainbow sensor</td></tr>
<tr><td>TIVA</td><td>PF205 또는 RMZ 50mg, Dexa, ROC 1~2ⓥ, Nasea, Bridion</td></tr>
<tr><td>S/A</td><td>Heavy marcaine 1@ — <strong>GS S/A 은 거의 sedation 하지 않습니다</strong></td></tr>
<tr><td>MAC</td><td>TIVA 또는 Dexmedetomidine + RM 20mcg/cc · Facial mask 준비</td></tr>
<tr><td>진통제</td><td>Maxigesic — CR(hernia 제외) · BP · <strong>LC</strong> · <strong>Gastrectomy</strong> · Colon · 췌장<br>AAP — 나머지 Section &nbsp;/&nbsp; <strong>pf. 박규주 — AAP 1g</strong> <span class="sub2">기왕력이 많아 AAP 를 사용합니다</span><br><strong>TAP block · Intrathecal morphine (MP 1mg) 을 하는 경우도 있습니다</strong></td></tr></table>
<h3>수술별 요점</h3>
<table class="tbl"><tr><th>수술</th><th>준비 · 주의</th></tr>
<tr><td><strong>Breast</strong> (501·502)</td><td>LMA(치아 정상 시) 또는 plain · <strong>Cradle, 수술부위 up tilting</strong> · 진통 AAP + Acupan(금기 확인)</td></tr>
<tr><td><strong>Colon</strong></td><td>복강경 시 Trendelenburg → <strong>어깨받침·line 눌림 주의</strong> · Maxigesic<br><strong>ERAS 대상은 PCA 없음 → TAP block 준비</strong> · hernia 는 GS major PCA</td></tr>
<tr><td><strong>LC</strong> (복강경 담낭절제)</td><td>기복(기도압·PaCO₂ 상승) + <strong>rev. Trendelenburg · Rt. up · Leg up</strong> 으로 담낭 노출 · Maxigesic 1btl</td></tr>
<tr><td><strong>PPPD</strong></td><td>장시간·광범위 개복 → 불감손실·체온소실 증가 → <strong>HOT line 가온</strong>(저체온 예방) · A/C 또는 A/P<br>체위 — rev. Trendelenburg → leg up → Rt. tilting · 체온·소변량 감시</td></tr>
<tr><td><strong>Vascular — Varicose vein</strong><br><span class="sub2">SSV / GSV</span></td><td><strong>SSV op 은 supine → prone</strong> · <strong>Reinforced tube</strong>, duoderm, eye care, <strong>Flex tube</strong></td></tr>
<tr><td><strong>Vascular — EVAR / AAA</strong></td><td>EVAR — <strong>A/P</strong> &nbsp;/&nbsp; AAA(open) — <strong>A/C, Arrow(T), O3, Level-I</strong><br><span class="warn2">Aorta <strong>clamping · declamping 시 혈압을 특히 주의</strong> 깊게 관찰합니다.</span></td></tr>
<tr><td><strong>Vascular — AVF</strong></td><td><strong>MAC(TIVA)</strong> — 2% PPF 1mcg/mL + RM 1~2ng/mL via <strong>TCI</strong>, <strong>BIS</strong><br>진료과 요청 시 <strong>Heparin</strong> 투여 — 25,000 unit/5cc = 5,000 unit/1cc<br><span class="sub2">HPR 1cc + N/S 4cc = <strong>1,000 unit/cc</strong> 로 희석해 요청한 용량만 투여하고 <strong>시간을 기록</strong>합니다.</span></td></tr>
<tr><td><strong>Thyroid · Parathyroid</strong></td><td><strong>IONM(+)</strong> 이면 수술과에서 <strong>EMG tube</strong> 를 받아 사용합니다.<br><span class="warn2">IONM 시 <strong>induction ROC 외에 수술 중간에 ROC 를 주지 않습니다.</strong> ROC 는 <strong>1@ 만</strong> 잽니다.</span><br>IONM(−) 이면 <strong>Reinforced tube</strong><br><strong>Thyroid 베개</strong>로 neck extension <span class="sub2">(tube 가 빠지지 않도록 하고 머리를 받쳐 줍니다)</span><br>Parathyroid 는 <strong>PTH level 확인을 위해 A-line</strong> 을 잡습니다.<br>Tenting 없이 비닐 drape 를 환자 얼굴 쪽으로 덮습니다.</td></tr>
<tr><td><strong>Adrenalectomy</strong></td><td><strong>A/C 또는 A/P</strong> · <strong>NCD 100 mcg/cc prep.</strong><br>
<strong>① Pheochromocytoma</strong> — 카테콜아민 과다 → 고혈압 위기·부정맥·심근병증. <strong>수술 중 급격한 혈역학 변화에 주의</strong><br>
<strong>② Cushing 증후군</strong> — 고코르티솔 → 고혈압·당뇨·감염·혈전. <strong>perioperative steroid coverage 필수</strong><br>
<strong>③ Conn 증후군(알도스테론종)</strong> — 저칼륨혈증·고혈압·부정맥 → <strong>전해질 감시 강화</strong><br>
<span class="warn2"><strong>부신정맥을 ligation 하면 카테콜아민이 급감</strong>합니다. → aggressive fluid, <strong>Norepinephrine · Vasopressin</strong> 준비. <strong>Phenylephrine 단독으로는 반응이 저조할 수 있습니다.</strong></span><br>
체위 — <strong>Lateral decubitus + flexion</strong><br><span class="sub2">상부 팔 과도한 외전 금지(상완신경총 손상 예방) · 하부 팔 압박 주의(척골신경 보호) · 목과 머리 중립 정렬(경정맥 압박 방지)</span></td></tr>
<tr><td><strong>Upper GI</strong><br><span class="sub2">Wedge resection · LDG(BⅠ·BⅡ)<br>Total / Sleeve gastrectomy</span></td><td><strong>Gastrectomy 전에</strong> surgeon 요청으로 tube suction 후 <strong>L-tube 를 30cm 까지 뺍니다.</strong><br><strong>Anastomosis 후 L-tube 를 다시 삽입·고정하고 기록</strong>합니다.<br>Sleeve op 은 <strong>Ramped position</strong> 이 필요할 수 있습니다.</td></tr>
<tr><td><strong>BP op — PPPD</strong></td><td>장시간·광범위 개복 → <strong>A/C 또는 A/P + HOT line</strong>(저체온 예방)<br>체위 — rev. Trendelenburg → leg up → Rt. tilting<br>Maxigesic 1btl <span class="sub2">(특진의 확인 후)</span></td></tr>
<tr><td><strong>BP op — Splenectomy<br>Distal pancreatectomy</strong></td><td><strong>A/P</strong> · 체위 — rev. Trendelenburg → leg up → Rt. tilting<br>Maxigesic 1btl <span class="sub2">(특진의 확인 후)</span></td></tr>
<tr><td>Robot(breast·chole)</td><td>라인 없음 &nbsp;/&nbsp; stomach 은 A · TOP 9Fr</td></tr></table>
</div>

<div class="card srch">
<h2>간 수술 (Liver op) — GS</h2>
<div class="sft-alert">⚠ <strong>PEEP 을 「0」 으로</strong> 둡니다. PEEP 은 흉강내압을 올려 하대정맥·간정맥 배출을 방해하고, 간 울혈과 문맥압 상승을 일으켜 <strong>간 절제 시 출혈을 늘립니다.</strong></div>
<h3>공통 원칙</h3>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>PEEP</td><td><strong>0</strong></td></tr>
<tr><td>수액</td><td><strong>Fluid restriction · Low CVP</strong> <span class="sub2">(간이 나오기 전까지 keep vein 상태로 유지)</span></td></tr>
<tr><td>AAP</td><td><strong>주지 않습니다.</strong> <span class="warn2">단, <strong>특진의 확인이 필요</strong>합니다.</span></td></tr>
</table>
<h3>수술별</h3>
<table class="tbl"><tr><th>수술</th><th>준비 · 체위</th></tr>
<tr><td><strong>Open</strong><br><span class="sub2">Segmentectomy · Tumorectomy</span></td><td><strong>A/P</strong> · 체위 supine</td></tr>
<tr><td><strong>복강경 · Robot</strong><br><span class="sub2">Segmentectomy · Tumorectomy</span></td><td><strong>A/P</strong> · 체위 rev. Trendelenburg, Rt. up</td></tr>
<tr><td><strong>Lt. hemihepatectomy</strong><br><span class="sub2">Open</span></td><td><strong>A/P 또는 A/C</strong> · 체위 supine</td></tr>
<tr><td><strong>Extended Rt. hemihepatectomy</strong><br><span class="sub2">Open</span></td><td><strong>A/C</strong> <span class="sub2">(MAC cath. 를 요청할 수 있고 Level-I 또는 FMS)</span><br><span class="warn2">피가 많이 날 수 있으므로 대비합니다.</span></td></tr>
<tr><td><strong>Liver donor hepatectomy</strong><br><span class="sub2">복강경</span></td><td><strong>A/P</strong> <span class="sub2">(EJV 에 잡은 경우 이벤트가 없으면 제거 후 지혈합니다)</span><br>
<strong>ICG</strong> — 요청 시 <strong>체중 × 0.01 cc</strong> 투여 <span class="sub2">(ICG 25mg + 멸균증류수 또는 N/S 10cc)</span><br>
<strong>Hepatic vein 을 잡을 때, liver out 시</strong> 진료과에서 <strong>ROC bolus</strong> 를 요청할 수 있습니다.<br>
체위 — rev. Trendelenburg, Rt. up <span class="sub2">(환자에게 부츠를 신겨 줍니다)</span><br>
마취료 — <strong>(장기이식) 기관내삽관에 의한 폐쇄순환식 전신마취</strong></td></tr>
<tr><td><strong>Laparoscopic cholecystectomy</strong></td><td>체위 — rev. Trendelenburg, Rt. up(Lt. tilting), Leg up</td></tr>
</table>
</div>

<div class="card srch">
<h2>신장 공여 (Kidney donor) — GS</h2>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>체위</td><td><strong>Op site up</strong> (LLD &amp; RLD) — 대개 <strong>좌측 kidney</strong> 를 떼므로 환자를 <strong>right lateral decubitus</strong> 로 돌립니다.<br>
<span class="sub2">Intubation 과 Foley 삽입 후에 돌리므로, 마취과는 <strong>융포를 넉넉히 미리 준비</strong>해 돌렸을 때 환자 목이 수평을 유지하도록 합니다.</span><br>
<span class="warn2">반드시 <strong>환자 목과 tube 를 잘 지지</strong>하고, double arm board 에 <strong>얼굴이 다치지 않도록</strong> 보호합니다. <strong>eye care 주의.</strong></span></td></tr>
<tr><td><strong>Mannitol</strong></td><td><strong>신장을 적출하기 전 즈음에 요구합니다 — 이 수술의 가장 특이한 점입니다.</strong> (F/D)<br>
용량은 <strong>체중 ÷ 2 (g)</strong> — 70kg 이면 35g<br>
<span class="sub2">15% 1개 + 20% 1개로 맞춥니다. 딱 떨어지지 않으면 부족한 양을 계산해 bottle 에서 syringe 로 뽑아 줍니다. 비만 환자는 bottle 두 개로 부족할 수 있습니다. 예) 100kg = 15% ×2 + 20% ×1</span></td></tr>
<tr><td>수액</td><td><strong>충분히</strong> — 관류가 잘 된 kidney 가 이식에 좋기 때문입니다.</td></tr>
<tr><td>PCA</td><td>GS major PCA 신청</td></tr>
<tr><td>마취료</td><td><strong>(장기이식) 기관내삽관에 의한 폐쇄순환식 전신마취</strong></td></tr>
</table>
</div>

<div class="card srch">
<h2>신장이식 (Kidney TPL) — GS</h2>
<div class="sft-alert">⚠ <strong>이식신 관류가 전부입니다.</strong> 문합이 시작된 뒤로는 혈압을 낮게 두지 않습니다.</div>

<h3>마취 · 라인</h3>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>Line</td><td><strong>A/C</strong> — perm cath. 를 통해 <strong>CVP monitoring</strong></td></tr>
<tr><td>Perm cath. 취급</td><td><strong>aseptic 하게</strong> CVP · fluid 를 연결합니다.<br><span class="warn2">perm cath. 안에 <strong>헤파린 용액이 채워져 있으므로 먼저 빼서 버린 뒤</strong> 연결합니다.</span></td></tr>
<tr><td>Induction · 유지</td><td><strong>SEVO + ROC + Sugammadex</strong></td></tr>
<tr><td><strong>혈압</strong></td><td>renal blood flow 유지를 위해 <strong>문합 시작 이후로는 낮지 않게</strong> 유지합니다.<br><span class="warn2"><strong>MBP 70 mmHg 이하에서는 renal blood pressure 가 감소</strong>합니다.</span></td></tr>
<tr><td>마취료</td><td>(장기이식) 기관내삽관에 의한 폐쇄순환식 전신마취</td></tr>
</table>

<h3>수술 순서와 투약 시점</h3>
<table class="tbl"><tr><th>단계</th><th>내용 · 투약</th></tr>
<tr><td>① Incision &amp; dissection</td><td>—</td></tr>
<tr><td>② Donor kidney bridging</td><td>—</td></tr>
<tr><td><strong>③ Venous anastomosis</strong><br><span class="sub2">common iliac v. — end to side</span></td><td><strong>MNT 35 g</strong> <span class="sub2">(0.5~1 g/kg)</span> + <strong>MethylPd(Methysol) 10 mg/kg</strong> <span class="sub2">(최대 500 mg)</span> 같이 투여</td></tr>
<tr><td><strong>④ Arterial anastomosis</strong><br><span class="sub2">int. iliac a. — end to end</span></td><td><strong>Furosemide(Lasix) 40 mg (2@)</strong></td></tr>
<tr><td><strong>⑤ Reperfusion</strong><br><span class="sub2">artery declamping</span></td><td><span class="warn2">순간적으로 <strong>혈압이 떨어질 수 있으므로</strong> 주의 깊게 관찰합니다.</span></td></tr>
<tr><td>⑥ Ureter anastomosis</td><td>Surgeon 이 <strong>foley declamping</strong> 을 요청합니다.</td></tr>
</table>

<h3>Foley · Bladder — clamping 이 언제 풀리는가</h3>
<div class="wbox">Induction 후 GS 에서 foley 를 삽입하고 <strong>urine culture</strong> 를 낸 뒤 <strong>bladder irrigation</strong> 을 합니다. 이어서 bladder 에 saline 을 채운 채<span class="sub2">(보통 150~200cc)</span> urine bag 을 <strong>kelly 2개로 clamping</strong> 해서 마취과 쪽에 건네줍니다.<br>
<span class="warn2">Clamping 은 <strong>renal vein · artery 문합이 끝나고 ureter 를 bladder 에 연결할 때</strong> 풉니다. <strong>풀어 달라고 할 때까지 유지</strong>합니다.</span><br>
Declamping 후에는 <strong>bladder 에 채워 두었던 양을 제외하고</strong> urine 양을 count 합니다. <span class="sub2">(채운 양이 그대로 나오지는 않습니다. 어느 정도 나온 뒤 urine 이 나오기 시작합니다.)</span></div>

<h3>수혈 · 혈액제제</h3>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>RBC</td><td><strong>LDRT RBC</strong> 로 신청합니다.<br><strong>Hct 20 근처</strong>까지 떨어지면 수혈 가능성이 있습니다.<br><span class="sub2">출혈이 없어도 <strong>희석으로 Hct 이 낮아질 수 있습니다.</strong> 산소 운반을 위해 Hct 유지가 중요합니다.</span></td></tr>
<tr><td><strong>FFP</strong></td><td><strong>ABO incompatible 이식 → AB형 FFP</strong> 를 사용합니다. <span class="sub2">AB형 FFP 에만 항체가 없기 때문입니다.</span><br>
Cross matching 이 (+) 인 경우에는 <span class="sub2">(ABO 가 맞더라도)</span> 수술 전 병동에서 <strong>plasmapheresis + FFP</strong> 를 시행하고, 수술 중에도 FFP 를 요청합니다 — 보통 <strong>2~4개</strong>.<br>
<span class="sub2">ABO 가 맞으면 자기 혈액형, 맞지 않으면 AB형으로 신청합니다. 일반적으로 FFP 로 신청하면 혈액은행에서 맞춰 줍니다.</span></td></tr>
</table>

<div class="wbox"><strong>Simulect (Basiliximab)</strong> — 보통 <strong>주입된 상태로 함께 올라옵니다.</strong> 응급으로 약만 가져오는 경우에는 <strong>N/S 100mL 에 mix 하여 주입한 뒤 기록</strong>합니다.</div>
</div>

<div class="card srch">
<h2>ENT (이비인후과)</h2>
<p>4구역 401 · 402 · 406 &nbsp;·&nbsp; 진통 AAP / 항구토제 Nasea 0.3mg / Reverse Breathon 200mg(소아 Bridion) / Depth <strong>BIS</strong></p>
<h3>Tube — 수술부위에 따라 confirm</h3>
<table class="tbl"><tr><th>수술</th><th>Tube</th></tr>
<tr><td>Neck · Parotidectomy · SMG · prone · thyroid</td><td><strong>Reinforced</strong> (남 7.5 · 여 7.0)</td></tr>
<tr><td>Tonsillectomy · UPPP · CAUP · Adenoidectomy · Septorhinoplasty · ESS</td><td><strong>Oral RAE</strong> (남 7.5 · 여 7.0)</td></tr>
<tr><td>귀 수술</td><td>Plain (남 7.5 · 여 7.0)</td></tr>
<tr><td><strong>LMS</strong></td><td>Reinforced (남 <strong>5.5</strong> · 여 <strong>5.0</strong>)<br><span class="sub2">현재는 <strong>laser tube 를 거의 사용하지 않습니다</strong> — 아래 LMS 항목 참조</span></td></tr>
<tr><td>Mandibulectomy · Maxillectomy</td><td>Reinforced(남 7.5·여 7.0) 또는 N-RAE(남 7.0·여 6.5)<br><strong>pf. 신경원 — 남 6.5 · 여 6.0</strong><br>Tracheostomy 환자는 <strong>T-cannula ID 확인 후 reinforced</strong> 준비</td></tr></table>
<h3>마취별 준비</h3>
<table class="tbl"><tr><th>구분</th><th>Induction · 준비</th></tr>
<tr><td>전신 (ENT·PS 공통)</td><td>PF 150mg, RM(20mcg/cc), ROC 50mg, Dexa 1@, Nasea 1@, AAP 1g, Breathon 200mg<br><strong>Tube extension</strong> · <strong>체중 90kg 이상은 ROC 2@</strong> · PVi sensor</td></tr>
<tr><td><strong>Tracheostomy</strong></td><td>① Intubated — MDZ 1@, ROC 50mg, Nasea (<strong>confirm 필수</strong>)<br>② E-tube 없는 경우 — PF 150mg, FTN 또는 RM, ROC 50mg, Nasea, Dexa 1@<br><strong>모든 약물 confirm 후 투여</strong></td></tr>
<tr><td><strong>LMS</strong></td><td>① Intubation O — TIVA, ROC 50mg, Breathon 200mg, Nasea 1@ (또는 PF150, RM1, ROC 50mg, Breathon, Nasea)<br>② Intubation X → <strong>High flow</strong> — TIVA, Nasea 1@, <strong>I-gel (ROC 안 씀)</strong><br><strong>AAP 안 씀</strong> · self respiration 이 필요하면 진료과가 언급합니다<br>
<span class="warn2">③ <strong>Laser tube 는 현재 임상에서 거의 사용하지 않습니다.</strong> CO₂ laser 를 쓰는 경우에만 진료과와 확인 후 준비하며, 이때는 <strong>기도화재(airway fire) 예방</strong>이 최우선입니다 — <strong>FiO₂ 를 가능한 낮게(0.3 이하) · N₂O 금기(연소 지원) · cuff 는 공기 대신 생리식염수로 채움(methylene blue 첨가 시 천공 확인 용이) · 노출된 tube 는 젖은 거즈로 보호</strong></span></td></tr>
<tr><td>귀 (MAC)</td><td>RM(20mcg/cc) → 0.5~1 ng/mL · Dexmedetomidine(4mcg/cc) · Nasea 0.3mg<br><strong>ideal Bwt × 1.5 로 10분간 loading → ideal Bwt × 0.15 유지</strong></td></tr>
<tr><td>Thyroplasty (MAC)</td><td>TIVA · Nasea 0.3mg</td></tr></table>
<h3>귀 수술 — Incision 시점 투약</h3>
<div class="warn"><strong>Incision 시점에 reverse(근이완 역전제)를 줍니다.</strong></div>
<div class="wbox"><strong>Septorhinoplasty 는 급여/비급여가 분리</strong>되어 마취료를 2시간 기준으로 나눠 입력해야 합니다 — <strong>보험·청구 탭</strong> 참조.<br>
Remimazolam(RMZ)로 진정·마취한 경우 역전은 <strong>Flumazenil 0.2mg IV</strong>(필요 시 반복)이며, <strong>재진정 가능성</strong>이 있어 각성·호흡을 지속 감시합니다.</div>
</div>

<div class="card srch">
<h2>OT (안과)</h2>
<p>4구역 407 · 408</p>
<div class="warn"><strong>진통제를 쓰지 않습니다</strong> (OT · LMS). 항구토제는 Nasea 0.3mg.</div>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>Tube</td><td><strong>모든 수술 Oral RAE</strong> (남 7.5 · 여 7.0)</td></tr>
<tr><td>전신</td><td>PF 150mg, RM1 20mcg/cc, ROC 50mg, Nasea 0.3mg, Breathon 200mg</td></tr>
<tr><td>MAC</td><td>1% PPF (TCI) · <strong>NP + EtCO₂ line</strong></td></tr>
<tr><td>SpO₂</td><td>MAC — Reusable sensor (<strong>감시료 청구 불가</strong>) &nbsp;/&nbsp; 405 안과성형(전신) — PVi</td></tr></table>
<div class="wbox"><strong>안과 MAC 은 당일입원·퇴원이므로 오더에 주의</strong>합니다. LOCAL 로 변경되는 경우 <strong>CCDS 사용량을 '0' 으로 전송</strong>합니다.</div>
</div>

<div class="card srch">
<h2>PS (성형외과)</h2>
<p>4구역 404 · 405 &nbsp;·&nbsp; 진통 AAP / 항구토제 Nasea 0.3mg / Depth <strong>SedLine</strong></p>
<h3>Tube — 수술에 따라</h3>
<table class="tbl"><tr><th>수술</th><th>Tube · 추가 준비</th></tr>
<tr><td>PS 기본</td><td>Plain (남 7.5 · 여 7.0)</td></tr>
<tr><td>Rhinoplasty · Facial bone Fx · Cleft lip · Facial lift · Superficial parotidectomy · Zygomatic Fx</td><td><strong>Oral RAE</strong> (남 7.5 · 여 7.0)</td></tr>
<tr><td><strong>Two-jaw · Palatal fistula · Prominent angle · 입 근처 수술</strong></td><td><strong>Nasal RAE</strong> (남 7.0 · 여 6.5)<br>① IOBAN · 거즈 &nbsp;② 보스민에 면봉 2개 &nbsp;③ Margil forcep &nbsp;④ 거즈에 젤리 (FOB 요청 시)</td></tr></table>
<h3>마취별 준비</h3>
<table class="tbl"><tr><th>구분</th><th>내용</th></tr>
<tr><td>전신</td><td>PF 150mg, RM(20mcg/cc), ROC 50mg, Dexa 1@, Nasea 1@, AAP 1g, Breathon 200mg</td></tr>
<tr><td><strong>Flap</strong></td><td>위와 동일 + <strong>A/P (PMK 또는 Acumen IQ)</strong>, Long circuit, Rainbow, <strong>수술부 foley catheter</strong>, 체온</td></tr>
<tr><td><strong>PS (MAC)</strong></td><td>TIVA — 2% PPF &amp; RM1 20mcg/cc · FM + EtCO₂ line<br><strong>MAC 의 최고봉</strong> — <strong>Apnea 관찰, intubation 대비</strong> · 얼굴 수술 시 소독 NP + EtCO₂</td></tr></table>
<h3>유리피판 (Free flap) — 혈관수축제 사용에 신중해야 하는 이유</h3>
<div class="sft-alert">이식 피판은 <strong>새로 문합한 미세혈관 혈류에 의존</strong>합니다. 관류가 떨어지면 괴사하므로, 혈관수축제(ephedrine 등)는 미세혈관을 수축시켜 오히려 관류를 떨어뜨립니다.<br>
<strong>Microscope 문합 중 저혈압에도 ephedrine 대신 수액 · CaCl₂ 를 먼저 씁니다.</strong></div>
<table class="tbl"><tr><th>시점</th><th>혈압 목표</th></tr>
<tr><td>문합 중</td><td><strong>SBP 100~110</strong> — 출혈을 줄이기 위해 낮게</td></tr>
<tr><td>문합 후</td><td><strong>MBP 65 이상</strong> — 피판 생존을 위해</td></tr></table>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>Heparin</td><td>문합 직후 미세혈전 예방 — <strong>1,000 unit/cc</strong> 미리 조제 (용량은 진료과 요청)</td></tr>
<tr><td>ICG</td><td>피판 관류 확인 — <strong>차광 보관</strong> · <strong>TRAM 은 2회까지</strong> → 「수술중 투여약」 섹션 참조</td></tr>
<tr><td><strong>TRAM 체위·수액</strong></td><td>넓게 열어 insensible loss 증가 → <strong>fluid 충분히</strong>(UO · PPV 확인)<br><span class="warn2">'v자 접기' 후에는 <strong>절대 level 금지</strong> — 자세 그대로 이동(Trendelenburg)</span></td></tr></table>
<h3>경부 조작 시 갑작스러운 저혈압·서맥 — 경동맥반사 (carotid sinus reflex)</h3>
<div class="sft-alert">두경부 피판(head &amp; neck free flap)에서 <strong>목 부위를 박리·견인하거나 수용부 혈관(recipient vessel)을 찾는 동안 혈압이 갑자기 떨어지는 것은 경동맥반사</strong>입니다. 경동맥분기부(carotid bifurcation)의 <strong>경동맥동(carotid sinus)</strong> 압수용체가 눌리면 구심로인 Hering 신경(9번 뇌신경) → 미주신경(10번)을 통해 <strong>서맥과 혈관확장</strong>이 일어납니다.<br>
<strong>마취 심도 부족·출혈·약물 반응이 아니라 반사</strong>일 수 있으므로, 원인을 먼저 구분해야 불필요한 승압제 투여(피판 관류 저해)를 피할 수 있습니다.</div>
<table class="tbl"><tr><th>구분</th><th>내용</th></tr>
<tr><td><strong>발생 시점</strong></td><td>Neck dissection · 경동맥분기부 주변 박리 · SCM 견인 · 수용부 동정맥 확보 · <strong>경부에 종물(tumor)이 있어 경동맥동을 압박</strong>하는 경우 더 심하게 나타납니다</td></tr>
<tr><td><strong>특징</strong></td><td><strong>서맥이 동반된 저혈압</strong> · 조작을 멈추면 대개 즉시 회복 · 심하면 sinus arrest · 무수축(asystole)까지 보고됨</td></tr>
<tr><td><strong>1차 대응</strong></td><td>① <strong>즉시 진료과에 알려 조작을 중단</strong>시킵니다 (가장 빠르고 확실한 조치)<br>② 회복되지 않으면 <strong>Atropine 0.5mg IV</strong> (또는 glycopyrrolate)<br>③ 혈량 부족이 동반되면 수액 보충</td></tr>
<tr><td><strong>재발 예방</strong></td><td>진료과가 <strong>경동맥분기부 주위에 국소마취제(1% lidocaine 1~2mL)를 침윤</strong>하면 반사가 둔화됩니다 — 반복되면 요청해 볼 수 있습니다</td></tr>
<tr><td class="warn2">피판 관점</td><td class="warn2">반사성 저혈압에 <strong>혈관수축제로 대응하면 피판 관류가 나빠집니다.</strong> 조작 중단·항콜린제·수액으로 해결하는 것이 원칙입니다</td></tr>
<tr><td>수술 후</td><td>반대로 경동맥동이 <strong>탈신경(denervation)</strong> 되면 압수용체 반사가 소실되어 <strong>술후 고혈압</strong>이 나타날 수 있습니다 — 회복실·병실에서 혈압 변동을 함께 감시합니다</td></tr></table>
<h3>유방 보형물 (Breast implant) — Sitting position 주의</h3>
<p>보형물 삽입 시 <strong>양측 유방의 대칭·모양·위치를 확인하기 위해 수술 중 상체를 세웁니다.</strong> 자세가 급격히 바뀌므로 다음을 주의합니다.</p>
<ul>
<li><strong>혈역학</strong> — 앉은 자세는 정맥 저류로 정맥환류·심박출이 줄어 저혈압이 생기고, 심장-뇌 높이차로 뇌관류압이 떨어질 수 있습니다(beach chair 와 같은 원리). <strong>자세 변경은 서서히, 혈압은 연속 감시</strong>합니다.</li>
<li><strong>기도·라인</strong> — 상체를 세우면 E-tube·회로·라인에 tension 이 걸리고 빠질 수 있어 <strong>고정과 여유 길이를 확인</strong>하고, 눈·얼굴을 보호합니다.</li>
<li><strong>공기색전</strong> — 수술부위가 심장보다 높아지면 VAE 위험이 있어 <strong>EtCO₂ 급감·저혈압</strong>에 유의합니다.</li>
</ul>
</div>
</div>


<div id="prep-offsite" class="prep-section" style="display:none">
<div class="note-box">외부마취(Off-site) — 수술실 밖 심혈관조영실·혈관조영실 준비와 인계</div>

<div class="card srch">
<h2>장소 · 방 배치</h2>
<table class="tbl"><tr><th>장소</th><th>방 · 시술</th></tr>
<tr><td><strong>3층 심혈관조영실</strong></td><td>1번방 — RFCA · Cryo &nbsp;/&nbsp; 2번방 — TAVI &nbsp;/&nbsp; 3번방 — ASD · PFO</td></tr>
<tr><td><strong>1층 혈관조영실</strong></td><td>4번방 — GDC (Angio room) &nbsp;/&nbsp; 5번방 — ABD (복부중재실)</td></tr>
<tr><td>403 Hybrid</td><td>4구역 — GDC · Angio (아래 별도 카드)</td></tr></table>
<div class="sft-alert"><strong>&#9888; 심혈관조영실은 마취가스 배출이 되지 않는 구조입니다 — 전신마취는 반드시 TIVA 로 시행합니다.</strong><br>
<strong>Level-1 · INVOS 는 심혈조에 없어 4구역에서 가져와야 합니다.</strong> (INVOS 는 필요 시만, MAC 은 INVOS 적응증 아님 — 원하면 reusable 센서)</div>
</div>

<div class="card srch">
<h2>시술별 준비</h2>
<table class="tbl"><tr><th>시술 (장소)</th><th>Tube · 마취약</th><th>응급약</th><th>라인 · 준비</th><th>소요 · 퇴실</th></tr>
<tr><td>ASD · PFO<br><span class="sub2">3번방</span></td><td>Plain<br>Remi, 1% PPF, ROC 2@, Nasea, Sugammadex</td>
<td>civ: PHEi (또는 NEPi)<br>bolus: EPH, PHE, NCD(1mg/100mcg)</td><td>A-P (연결)</td><td>40분~1시간 · CCU</td></tr>
<tr><td>RFCA · Cryo<br><span class="sub2">1번방</span></td><td>Plain<br>Remi, 1% PPF, ROC 2@, Nasea, Sugammadex</td>
<td>civ: NEPi</td><td>A-P (연결)</td><td>2시간 · CCU</td></tr>
<tr><td><strong>TAVI</strong><br><span class="sub2">2번방</span></td><td><strong>MAC(EtCO₂ mask) + LMA</strong>(전신 대비)<br>Remi, Dex</td>
<td>civ: NEPi, NTGi, Dobu<br>bolus: EPH, PHE, Vaso(0.1/0.2u), CAL 2@, EPI(10/100mcg), NCD</td>
<td>A-P(연결) 또는 A-C · Level-1 · INVOS(전신 시만) · AMK(D) 추가</td><td>2시간 · CCU</td></tr>
<tr><td>심혈관 전신</td><td>Plain<br><strong>TIVA</strong>(Remi, 2% PPF), ROC 2@, Nasea, Sugammadex, 1% LDC(A-line 국소)</td>
<td>장소·시술에 준함</td><td>A-P (연결)</td><td>— · CCU</td></tr>
<tr><td>TEVAR · EVAC<br><span class="sub2">복부중재 5번방</span></td><td>TIVA(Remi, 2% PPF), ROC 2@, ROCi, Palseron, Sugammadex(깨워서 시), 1% LDC</td>
<td>civ: NEPi, NTGi (prn Dobu) — <strong>bag 째로</strong></td>
<td>A-P(연결) 또는 A-C · Level-1 · INVOS<br>C-line 시 응급약 carrier NS 1L · RICU 케이블·Pr bag</td><td>2~3시간 · RICU</td></tr>
<tr><td>EVAR · Endarterectomy · IVC shunt · Aortic stent · Angioplasty<br><span class="sub2">복부중재 5번방</span></td>
<td>Plain<br>Remi, 1% PPF, ROC 2@, ROCi, Nasea, Sugammadex</td>
<td>civ: PHEi<br>bolus: EPH, PHE, NCD</td><td>보통 A-P (EVAR 는 prn Level-1)</td><td>2~3시간 · PACU</td></tr>
<tr><td><strong>GDC</strong> — AVF/AVM embolization<br><span class="sub2">4번방</span></td>
<td>Oral RAE<br>Remi, 1% PPF, ROC 2@, ROCi, Nasea, Sugammadex</td><td>civ: PHEi</td>
<td>A (<strong>★ PMK 는 뚫지 말고 수술과에 전달</strong>), AP 일 시 P(연결)<br><strong>BIS 사용금지</strong>(과 거부) · Sedline 은 pf. 강현승 제외</td><td>2시간 · PACU</td></tr></table>
</div>

<div class="card srch">
<h2>① 1층 혈관조영실 인계사항</h2>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td><strong>Admission</strong></td><td>Patient monitor 의 Monitor name 을 DAICU → <strong>'ORCATH'(반드시 대문자, 연동 필수)</strong> 로 변경 → 환자번호 8자리 → NIBP interval 1min<br><strong>끝나면 ORCATH → DAICU 로 복귀</strong></td></tr>
<tr><td>물품</td><td>복부중재실(5번방)은 plain tube 외 약·물품이 거의 없어 <strong>대부분 4번방에서 챙겨 갑니다</strong></td></tr>
<tr><td>EtCO₂ 라인</td><td>GDC(4번방)는 ventilator 가 아닌 <strong>Patient monitor 에 연결구</strong>가 있음<br>5번방은 <strong>2개 준비</strong>해 Vent·monitor 양쪽 연결 (MAC 은 monitor 만) · water trap 유무 확인</td></tr>
<tr><td>오더</td><td>오더발행 → 검사후오더 → 혈관조영실 · 수액 외 약은 <strong>EM 오더</strong><br>회복실 퇴실(GDC 등)은 <strong>마취회복실1 발행처 PRC 오더</strong></td></tr>
<tr><td>마취료 처치</td><td>복부중재 = 심혈관센터 + <strong>1구역</strong> 발행처 &nbsp;/&nbsp; GDC = 심혈관센터 + <strong>3구역</strong> 발행처</td></tr>
<tr><td>약·물품 (4번방)</td><td>수액은 6번방 앞 Cart(NS 100cc·1L·PSA 1L)<br>마약 Remi·1% PPF — 혈조 간호사가 챙김 · ROC — 냉장고<br>Nasea·Bridion·EPH·PHE·NCD(페르디핀 10mg) — 1번칸<br>PMK(A-line 시), Video blade·scope(ACE), 식도체온계, Vent circuit, 쫄쫄이, Fitting mask, Innomed 눈테이프, 시린지</td></tr></table>
</div>

<div class="card srch">
<h2>② 3층 심혈관조영실 인계사항</h2>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>Admission / Discharge</td><td>'Admit/Discharge' 버튼 + 다이얼로 환자번호 입력<br><strong>2번방만 V/S 연동</strong>, 1·3번방은 수기 입력</td></tr>
<tr><td>Infusion pump</td><td>전원 → <strong>Limit 200mL, Rate 0.1mL/hr</strong> 설정 → start</td></tr>
<tr><td>마취기·가스</td><td>마취기·오케스트라·카트는 평소 방 밖 보관, 시술 시 심혈조에서 방 안에 세팅<br class="warn2"><span class="warn2"><strong>마취가스 배출이 안 되는 구조라 전신마취는 TIVA 로 시행</strong></span></td></tr>
<tr><td>모니터링</td><td>A-line transducer 는 꽂을 데가 없어 <strong>침대에 테이프로 고정</strong><br>GEM 은 밖 MICU 것 사용<br><strong>Level-1 · INVOS 는 4구역에서 반입</strong></td></tr></table>
</div>

<div class="card srch">
<h2>403 Hybrid 방 — GDC</h2>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>Induction</td><td>PPF 150, ROC 50mg, Nasea, Bridion</td></tr>
<tr><td>CIV</td><td>PHE · <strong>ROC (2mg/cc, 0.3mg/kg/hr)</strong> · Remi (<strong>pf. 조우영은 remi start 6</strong>)</td></tr>
<tr><td>마취 물품</td><td>Oral RAE (7.0 / 7.5), 쫄쫄이, 마스크, ESO 체온계, 이노테이프, Videolaryngo<br>Long Circuit · <strong>Sedline</strong> (<span class="warn2">BIS 는 영상에 방해되어 과에서 거부</span>) · <strong>pf. 강현승은 Sedline 사용 안 함</strong></td></tr>
<tr><td>응급약</td><td>EPH, PHE, NCD (100mcg/cc, 1mg/cc)</td></tr>
<tr><td>Study 시</td><td>McGrath 대신 <strong>ACE blade</strong> 를 4구역 중앙에서 가져와 사용 · E3 사용 시 중앙에서 비품 가져와 사용하고 <strong>청구</strong> · Stylet 넣어주기</td></tr>
<tr><td><strong>A-line</strong></td><td>CCDS 안의 <strong>PMK 는 아침에 전부 수술실 선생님께</strong> 드리고, radial 에 잡을 경우 스티커 빼고 다시 돌려받음<br>① radial — 마취과에서 잡음<br>② <strong>femoral 을 수술과에서 잡아도 처치료는 동일하게 '마취중 침습적동맥압감시(카테터삽입료 포함)'</strong> 으로 청구 · <strong>NBP 시간을 1hr 로 변경</strong></td></tr>
<tr><td>IV</td><td>원칙은 <strong>Lt arm ×2</strong>. Arm save 로 다른 부위에 잡아 오면 <strong>extension 연결해 길게</strong><br><strong>pf. 주재우</strong> — Fluid 달린 라인에 약을 바로 연결, 잉여 라인은 function 만 확인<br><span class="sub2">(TCI 사용 시 약 정체·밀려들어갈 가능성이 높아 direct 연결은 지양하기로 함)</span></td></tr>
<tr><td>Line 구성</td><td>P① 가져온 Fluid + 3way 있는지 확인 (HPR flushing 용)<br>P② NS 처럼 3way(3구 Remi + PHEi + ROCi)를 라인에 다이렉트 연결</td></tr>
<tr><td>혈압</td><td><strong>SBP 100 정도로 유지</strong></td></tr>
<tr><td>종료</td><td>교수님 나가고 지혈 시작하면 <strong>Remi + PHEi + ROCi 연결된 P line 제거 → SB band apply</strong> 후 회복실 인계</td></tr>
<tr><td class="warn2">3D X-ray</td><td class="warn2">수술 <strong>처음과 끝에 3D X-ray 촬영</strong> — surgeon 이 vent 를 꺼달라고 요청하면 <strong>manual 로 바꾸었다가 촬영이 끝나면 vent 를 다시 걸어줍니다</strong> (환자 움직임을 최소화해 영상 정확도를 높이기 위함)</td></tr></table>
</div>

<div class="card srch">
<h2>403 Hybrid 방 — Angio (TAVI · MTV)</h2>
<p><strong>TAVI</strong> 는 전신으로 스케줄이 들어와도 기본적으로 <strong>MAC</strong> 이며, intubation 하는 경우 따로 말해 줍니다. <strong>MTV(Mitral valve Clip)</strong> 는 TAVI 와 동일하게 준비하되 <strong>전신/MAC 여부를 확인 후</strong> 준비합니다.</p>
<table class="tbl"><tr><th>구분</th><th>MAC</th><th>전신</th></tr>
<tr><td>약물</td><td><strong>DEX</strong> (체중으로 10분 loading 후 0.1) + <strong>Remi</strong> (TCI 1 로 setting)</td>
<td><strong>TIVA</strong> (PPFi + Remi), ROC 2@, Sugammadex, Nasea</td></tr>
<tr><td>마취 물품</td><td>EtCO₂ mask, BIS, INVOS<br><strong>전신 전환 가능성에 대비해 LMA 를 성별에 맞춰 준비</strong></td>
<td>Plain E-tube (7.0 / 7.5), 마스크, ESO temp, Innotape, Videolaryngo, Long Circuit, BIS, INVOS, PMK</td></tr></table>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>응급약</td><td>EPH, PHE, Vaso(0.1 / 0.2u), CAL 1@ ×2, EPI(10 / 100mcg), NCD(1mg / 100mcg)</td></tr>
<tr><td>CIV</td><td>NG, NE, Dobu (bag 사용) — Dose rate 설정 또는 0.1cc 로</td></tr>
<tr><td>A-line</td><td>PMK, Tegaderm 작은 것<br><strong>pf. 조연정</strong> — Tegaderm CHG 로, Dx·Initial GEM 시행(<strong>결과지 종이 출력 필요</strong>)<br>DP set + 20G + 1cc syringe + 10cc syringe, LDC 준비</td></tr>
<tr><td>Line 구성<br><span class="sub2">pf. 조연정</span></td><td>P① NG + Remi + DEX + Anti (6구)<br>P② LV1(PSA) + NE + Dobu (6구)</td></tr>
<tr><td>Line 구성<br><span class="sub2">그 외 교수님</span></td><td>P① NG + NE + Dobu + Remi + DEX + Anti (6구)<br>P② LV1(PSA) (6구)</td></tr>
<tr><td>C-line</td><td>CVP · LV + 3구</td></tr></table>
</div>
</div>

<div id="prep-icg" class="prep-section" style="display:none">
<div class="note-box">수술 중 진료과가 요청하면 조제해 건네는 약물 — 조제법 · 용량 · 시점 · 주의</div>

<div class="card srch">
<h2>공통 원칙 — 요청 약물을 다룰 때</h2>
<ul>
<li><strong>요청받은 용량만</strong> 투여하고 <strong>투여 시각을 기록</strong>합니다. 용량·농도는 <strong>진료과 요청이 우선</strong>입니다.</li>
<li>건네기 전 <strong>약명·농도·총량을 소리 내어 확인</strong>하고, 주사기에 <strong>농도를 적어</strong> 둡니다.</li>
<li><strong>차광이 필요한 약</strong> — ICG, 5-ALA(글리올란). 미리 재어 두면 약장이나 응급카트 안에 넣어 둡니다.</li>
<li>미리 재어 두었다가 쓰지 않은 약도 <strong>버리지 말아야 하는 경우</strong>가 있습니다 (ICG — TRAM 은 2회까지).</li>
<li>수술 진행에 맞춰 요청 시점이 정해진 약(MNT, LSX, MethylPD 등)은 <strong>단계를 미리 알고 준비</strong>해 두면 지연이 없습니다.</li>
</ul>
<table class="tbl"><tr><th>약물</th><th>주 사용처</th><th>표준 조제</th></tr>
<tr><td><strong>HPR</strong> Heparin</td><td>혈관 수술 · flap · A-line flushing · 체외순환</td><td>1,000 unit/cc (희석 3종 — 아래)</td></tr>
<tr><td><strong>ICG</strong> Indocyanine green</td><td>NS 뇌혈관 · GS liver donor · PS flap</td><td>25mg + 증류수/NS 10cc <span class="warn2">차광</span></td></tr>
<tr><td><strong>MNT</strong> Mannitol</td><td>신장 공여·이식 · NS craniotomy · Lung TPL</td><td>15% · 20% bottle (아래 계산기)</td></tr>
<tr><td><strong>LSX</strong> Lasix</td><td>신장이식 동맥문합 후 · Liver TPL</td><td>원액 20mg/2mL</td></tr>
<tr><td><strong>Indigo carmine</strong></td><td>요관 확인 (URO · GY)</td><td><strong>진료과에서 요청한 용량·농도대로</strong> 준비해 건넵니다</td></tr>
<tr><td>기타</td><td>ATR · Bosmin 면봉 · MethylPD · 5-ALA</td><td>아래 카드 참조</td></tr></table>
</div>

<div class="card srch">
<h2>HPR (Heparin) — 용도에 따라 농도가 다릅니다</h2>
<div class="sft-alert"><strong>&#9888; 같은 약이지만 쓰는 곳마다 농도가 다릅니다.</strong> 조제 후 주사기·수액백에 <strong>농도를 반드시 적어</strong> 두십시오.</div>
<table class="tbl"><tr><th>용도</th><th>조제</th><th>최종 농도</th></tr>
<tr><td><strong>진료과 요청 투여</strong><br><span class="sub2">혈관 수술 등</span></td>
<td>원액 25,000 unit / 5cc = 5,000 unit/cc<br>→ <strong>HPR 1cc + N/S 4cc</strong></td><td><strong>1,000 unit/cc</strong></td></tr>
<tr><td><strong>소아 하트 A-line</strong></td><td><strong>N/S 1L + HPR 2,500 units (0.5cc)</strong></td><td><strong>2.5 unit/cc</strong></td></tr>
<tr><td><strong>PS 유리피판</strong><br><span class="sub2">문합 직후 미세혈전 예방</span></td><td>원액 25,000 unit / 5cc = 5,000 unit/cc<br>→ <strong>HPR 1cc + N/S 4cc</strong></td><td><strong>1,000 unit/cc</strong></td></tr>
<tr><td>403 Hybrid</td><td>가져온 Fluid 라인에 3way 확인</td><td>HPR flushing 용</td></tr></table>
<div class="wbox">진료과 요청 시 <strong>요청 용량만 투여하고 시간을 기록</strong>합니다. 심장수술의 전신 헤파린화는 관류사·집도의가 관리하므로 마취 쪽 조제와 혼동하지 않도록 합니다.</div>
</div>

<div class="card srch">
<h2>ICG (Indocyanine green · Diagnogreen)</h2>
<div class="sft-alert"><strong>&#9888; 빛에 반응하는 약입니다.</strong> 미리 재어 두면 반드시 <strong>차광 보관</strong>(약장 또는 응급카트 안)하고, 투약 직후 <strong>N/S 10~12cc 를 빠르게 flushing</strong>해 라인에 남지 않게 합니다.</div>
<div class="danger">&#9888; <strong>요오드 알레르기 환자는 주의</strong> — ICG 에는 <strong>sodium iodide</strong> 가 들어 있어 두드러기부터 아나필락시스까지 보고되어 있습니다. 조영제·요오드 알레르기 병력을 확인하고, 투여 후 활력징후를 관찰합니다.<br><strong>총 투여량은 2 mg/kg 을 넘기지 않습니다</strong> (60kg → 120mg = 조제액 48cc).</div>
<div class="formula">기본 조제 — ICG <strong>25mg + 전용 멸균증류수 10cc</strong> = <strong>2.5 mg/cc</strong></div>
<div class="danger">&#9888; <strong>N/S(생리식염수)로 녹이지 마십시오.</strong> ICG 는 전해질 용액에서 침전할 수 있어 <strong>동봉된 멸균증류수(Sterile Water for Injection)로만 용해</strong>합니다. 식염수는 <strong>주입 후 flushing 용</strong>입니다.<br>녹인 뒤 <strong>6시간 이내</strong>에 사용하고, <strong>침전물이 보이면 폐기</strong>합니다.</div>
<table class="tbl"><tr><th>과 · 상황</th><th>용량 · 방법</th></tr>
<tr><td><strong>GS — Liver donor</strong><br><span class="sub2">Graft 관류 평가</span></td><td><strong>체중 × 0.01 cc</strong> (아래 계산기)</td></tr>
<tr><td><strong>NS — 뇌혈관</strong><br><span class="sub2">Clipping · STA-MCA · CEA</span></td><td><strong>ICG 25mg</strong> — surgeon 요청 시</td></tr>
<tr><td><strong>PS — Flap · TRAM</strong></td><td>10cc syringe 에 ICG 10cc 준비 → 요청 시 <strong>4cc 급속주입(bolus)</strong> → 수액라인에서 10cc 를 뽑아 flushing</td></tr></table>
<div class="ig1"><div><div class="ilbl">체중 (kg)</div>
<input type="number" id="icgWtIn" inputmode="decimal" step="0.5" min="1" value="70"></div></div>
<div class="secwq" data-for="icgWtIn"><button type="button" data-v="50">50</button><button type="button" data-v="60">60</button><button type="button" data-v="70">70</button><button type="button" data-v="80">80</button><button type="button" data-v="90">90</button></div>
<div class="calc-box"><div class="calc-lbl">Liver donor — 투여량 <span class="civ-wt" id="icgWt"></span></div>
<div class="calc-res" id="icgDose">— <span class="calc-unit">cc</span></div>
<div class="calc-note" id="icgNote">체중 × 0.01 cc</div></div>
<h3>NS 뇌혈관 — 투여 시점과 교수님별 차이</h3>
<div class="formula">두 번째 micro 진입 후 <strong>ICG</strong> → MCA clamping (혈압 ↑) → declamping (혈압 ↓) → <strong>ICG</strong></div>
<table class="tbl"><tr><th>상황</th><th>준비 요령</th></tr>
<tr><td><strong>pf. 김정은</strong></td><td>바로 달라고 하시므로 <strong>micro 가 들어가면 슬슬 준비</strong>해 응급카트 안에 차광</td></tr>
<tr><td><strong>pf. 조원상</strong></td><td>사용하지 않는 경우도 있어 <strong>요청할 때 준비해도 늦지 않음</strong></td></tr>
<tr><td>STA-MCA</td><td>clamping 전에는 주지 않고 <strong>문합 후 declamping 직전</strong>에 요청받아 투여</td></tr>
<tr><td>Aneurysm clipping</td><td>Clipping 후 요청 시 — 미리 준비해 차광</td></tr>
<tr><td>CEA</td><td>INVOS 로 뇌산소 감시하면서 사용</td></tr></table>
<div class="warn"><strong>TRAM 은 ICG 를 2번까지 줄 수 있습니다</strong> — 한 번 주고 <strong>약을 버리지 말고</strong> 약장에 차광 보관하십시오.<br>다만 <strong>조제 후 6시간이 지나면 남아 있어도 폐기</strong>합니다.</div>
<div class="wbox"><strong>SpO₂ 가 일시적으로 낮게 표시</strong>될 수 있습니다 — Indigo carmine 과 같은 이유(색소의 광흡수)이며 대개 수 분 내 회복됩니다. 파형·EtCO₂·환자 상태를 함께 확인합니다.</div>
</div>

<div class="card srch">
<h2>MNT (Mannitol) — 수술마다 용량 기준이 다릅니다</h2>
<div class="ig1"><div><div class="ilbl">체중 (kg)</div>
<input type="number" id="mntWt" inputmode="decimal" step="0.5" min="1" value="70"></div></div>
<div class="secwq" data-for="mntWt"><button type="button" data-v="50">50</button><button type="button" data-v="60">60</button><button type="button" data-v="70">70</button><button type="button" data-v="80">80</button><button type="button" data-v="90">90</button></div>
<table class="tbl"><tr><th>상황</th><th>용량 기준</th><th>계산값</th></tr>
<tr><td><strong>신장 공여 (F/D)</strong><br><span class="sub2">신장 적출 직전</span></td><td><strong>체중 ÷ 2 (g)</strong></td><td class="res-cell"><strong id="mntDonor">–</strong></td></tr>
<tr><td><strong>신장이식 (KT)</strong><br><span class="sub2">정맥 문합 시</span></td><td><strong>35 g</strong> <span class="sub2">(≈ 0.5 g/kg · 70kg 기준)</span></td><td class="res-cell"><strong>35 g</strong></td></tr>
<tr><td><strong>NS Craniotomy</strong><br><span class="sub2">수술 시작 시 ICP 감소</span></td><td><strong>체중 × 0.75 (g)</strong></td><td class="res-cell"><strong id="mntNs">–</strong></td></tr>
<tr><td><strong>Lung TPL</strong><br><span class="sub2">Rt./Lt. 각 main bronchus 문합 후 (편측당 1회, 양측이면 총 2회)</span></td><td><strong>15% 100cc (15g)</strong></td><td class="res-cell"><strong>15 g</strong></td></tr>
<tr><td>URO Partial nephrectomy</td><td>renal artery clamping 전 <strong>20% MNT</strong></td><td class="res-cell">요청 용량</td></tr></table>
<div class="calc-note" id="mntNote"></div>
<h3>Bottle 조합 — 15% (15g) · 20% (20g)</h3>
<div class="wbox" id="mntCombo">—</div>
<div class="wbox"><strong>용량 기준</strong> — Mannitol 은 <strong>g/kg</strong> 단위로 계산합니다(성인 통상 <strong>0.25~1 g/kg</strong>). mg/kg 으로 읽으면 1,000배 적은 양이 되므로 주의하십시오.</div>
<div class="warn">딱 떨어지지 않으면 <strong>부족한 양을 계산해 bottle 에서 syringe 로 뽑아</strong> 줍니다. 비만 환자는 bottle 두 개로 부족할 수 있습니다.<br>
예) 70kg → 35g = 15% 1개 + 20% 1개 &nbsp;·&nbsp; 100kg → 50g = 15% 2개 + 20% 1개</div>
<div class="wbox"><strong>투여 전 확인</strong> — 20% 는 저온에서 <strong>결정이 생길 수 있어</strong> 병을 비춰 보고, 결정이 보이면 따뜻한 물에 녹여 완전히 사라진 뒤 사용합니다. 투여는 <strong>필터 세트</strong>를 사용합니다.<br>무뇨(anuria)·심한 폐울혈·중증 탈수 환자에서는 금기이므로, 요청받았더라도 <strong>환자 상태를 함께 확인</strong>합니다.</div>
<div class="wbox"><strong>왜 주는가</strong> — 신장 공여에서는 <strong>적출 전 신장 관류를 좋게 하려고</strong> 줍니다(관류가 잘 된 신장이 이식에 유리). 수액도 충분히 유지합니다. 신경외과에서는 삼투이뇨로 <strong>뇌부종·뇌압을 낮추기 위해</strong> 줍니다.</div>
</div>

<div class="card srch">
<h2>LSX (Lasix · Furosemide)</h2>
<table class="tbl"><tr><th>상황</th><th>용량 · 시점</th></tr>
<tr><td><strong>신장이식 (KT)</strong></td><td><strong>40 mg (2@)</strong> — <strong>동맥 문합(int. iliac a. end-to-end) 시</strong> 투여</td></tr>
<tr><td><strong>Liver TPL</strong></td><td><strong>LSX 1@ · ATR 1@</strong> 추가 준비 (<strong>pf. 윤현규 필수</strong>)</td></tr>
<tr><td>그 외</td><td>진료과 요청 시 요청 용량만</td></tr></table>
<div class="wbox">신장이식의 투여 순서를 기억해 두면 준비가 수월합니다 —<br>
<strong>정맥 문합</strong>(common iliac v., end-to-side) 시 → <strong>MNT 35g + MethylPD 10mg/kg (최대 500mg)</strong> 함께<br>
<strong>동맥 문합</strong>(int. iliac a., end-to-end) 시 → <strong>Furosemide 40mg (2@)</strong><br>
<strong>Reperfusion(artery declamping)</strong> 시 순간적으로 혈압이 떨어질 수 있어 주의 깊게 관찰합니다.</div>
</div>

<div class="card srch">
<h2>Indigo carmine (인디고카민)</h2>
<div class="wbox"><strong>진료과에서 요청한 대로 투여하는 약물입니다.</strong> 부서에서 정한 표준 조제·용량은 없으며, <strong>용량·희석·투여 시점은 모두 집도과 요청을 따릅니다.</strong><br>건네기 전 약명·농도·총량을 소리 내어 확인하고, <strong>요청받은 용량만 투여한 뒤 투여 시각을 기록</strong>합니다.</div>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>용도</td><td>정맥 투여 후 소변으로 배설되면서 파랗게 착색 → <strong>요관 주행·손상 여부 확인</strong> (URO · GY 골반 수술)</td></tr>
<tr><td>투여</td><td><strong>진료과 요청대로</strong> — 원액 또는 요청한 농도로 희석해 건넵니다. 용량을 별도로 판단하지 않습니다.</td></tr>
<tr><td class="warn2">주의</td><td class="warn2"><strong>SpO₂ 가 일시적으로 낮게 표시</strong>될 수 있습니다 — 색소가 광흡수를 방해하기 때문이며 대개 수 분 내 회복됩니다. 실제 저산소증과 혼동하지 않도록 <strong>파형·EtCO₂·환자 상태를 함께</strong> 확인합니다.<br>혈압 상승·서맥 등 혈역학 변화가 보고되어 있어 투여 후 활력징후를 관찰합니다.</td></tr></table>
<div class="wbox">요청 내용이 명확하지 않으면 <strong>집도의·진료과에 용량과 희석 여부를 다시 확인</strong>한 뒤 준비합니다. 임의로 농도를 바꾸거나 미리 정해 두지 않습니다.</div>
</div>

<div class="card srch">
<h2>그 외 요청 약물</h2>
<table class="tbl"><tr><th>약물</th><th>상황 · 용량</th></tr>
<tr><td><strong>ATR</strong></td><td>Liver TPL 추가 준비 — <strong>1@ (pf. 윤현규 필수)</strong></td></tr>
<tr><td><strong>MethylPD</strong><br><span class="sub2">Methysol · Solu-medrol</span></td>
<td><strong>신장이식</strong> — 정맥 문합 시 <strong>10 mg/kg (최대 500mg)</strong><br><strong>Lung TPL</strong> — Main bronchus 문합 후 ~ <strong>Reperfusion 전까지 반드시</strong> <strong>500mg</strong> 투여 (환자가 갖고 오며, 대개 field 에서 먼저 요청)<br><strong>Liver TPL</strong> — reperfusion 5분 전 · Hepatic artery 문합 직후 각 <strong>500mg + N/S 100cc</strong></td></tr>
<tr><td><strong>Simulect</strong><br><span class="sub2">Basiliximab</span></td>
<td><strong>신장이식</strong> — 병동에서 주입하며 옴. 응급 시 약만 오면 <strong>N/S 100mL mix 후 주입하고 기록</strong><br><strong>Liver TPL</strong> — liver out 10분 후 20mg + N/S 100cc<br><strong>Lung TPL</strong> — incision 전, 통으로 가져와 섞어서 투여</td></tr>
<tr><td><strong>Bosmin</strong><br><span class="sub2">Epinephrine 국소</span></td>
<td><strong>PS Nasal RAE 수술</strong> — 보스민에 <strong>면봉 2개</strong> 담가 준비<br><strong>NS TSA</strong> — Epinephrine 거즈·국소마취제 주입 시 <strong>HR·BP 가 오르므로 주의</strong></td></tr>
<tr><td><strong>5-ALA</strong><br><span class="sub2">글리올란</span></td><td>복용한 환자는 <strong>수술실 입실 때부터 차광</strong> (신경외과 종양 형광유도)</td></tr>
<tr><td><strong>Chlorpheniramine maleate</strong><br><span class="sub2">4mg/2mL · 원내 통칭 <strong>Avil</strong></span></td><td><span class="warn2"><strong>Avil 과 같은 약입니다</strong> — 두 이름이 섞여 쓰이므로 <strong>중복 투여에 주의</strong>하십시오.</span><br><strong>NS TSA</strong> — induction 시 <strong>1@(4mg/2cc) + N/S 8cc IVs</strong><br><strong>Liver TPL</strong> — <strong>수혈(RBC) 전</strong> 4mg/2cc · 응급약 1@<br><strong>소아 간이식</strong> — 10kg 까지 <strong>1/4@</strong>, 그 이상은 Dr. confirm</td></tr></table>
</div>
</div>


<!-- ══════════ 공통 점검 ══════════ -->
<div id="prep-common" class="prep-section" style="display:none">
<div class="card srch">
<h2>마취기 Test 주기</h2>
<table class="tbl"><tr><th>마취기</th><th>주기</th></tr>
<tr><td>Drager Primus</td><td><strong>매주 월요일</strong> 전원 off/on → Full test</td></tr>
<tr><td>Drager Atlan A350</td><td><strong>매일</strong> 전원 off/on → Full test</td></tr>
<tr><td>Aisys</td><td><strong>매일</strong> 전원 off/on → Full test</td></tr>
<tr><td>Carestation 650</td><td><strong>매일</strong> 전원 off/on → Full test</td></tr>
<tr><td colspan="2">공통 — leakage test 는 <strong>수술 시작 시마다</strong>, 그리고 <strong>circuit 을 바꿀 때마다</strong> 시행합니다</td></tr></table>
<h3>소모품</h3>
<ul>
<li>Water trap 교체 — <strong>Drager 1개월, Aisys 2개월</strong></li>
<li>Sodalime — <strong>색깔만 보고 교체하지 말고 EtCO₂ 를 보고 교체</strong>. 되도록 수술 중에는 교체하지 않습니다</li>
</ul>
</div>
<div class="card srch">
<h2>Twitchview 사용 기준</h2>
<p>다음에 해당하면 사용 가능합니다.</p>
<ul><li>ASA 3 이상</li>
<li>ASA 2 이상이면서 — 흉강경 · 복강경 · 로봇수술 · 안과수술 · 척추수술 · 청기수술 · TIVA 수술</li>
<li>8세 미만 소아</li></ul>
</div>
<div class="card srch">
<h2>Videolaryngoscope</h2>
<p>각 방에 배치된 videolaryngoscope 의 <strong>불빛을 확인</strong>하고 맞는 blade 를 사용합니다.</p>
<table class="tbl"><tr><th>기종</th><th>Blade</th></tr>
<tr><td>KOMAC</td><td>남자 #4 / 여자 #3</td></tr>
<tr><td>AceScope</td><td>남자 #4 / 여자 #3</td></tr>
<tr><td>McGRATH</td><td>남자 #4 / 여자 #3</td></tr></table>
<p>Airway difficulty 로 <strong>X-blade</strong> 를 찾는 경우 AceScope 와 McGRATH 를 사용할 수 있습니다.</p>
</div>
<div class="card srch">
<h2>SpO₂ probe 선택 — 세 가지 중 하나만</h2>
<table class="tbl"><tr><th>마취</th><th>Rainbow</th><th>PVi</th><th>Nellcor</th></tr>
<tr><td>전신마취</td><td>사용가능</td><td>사용가능</td><td>사용가능<span class="sub2"> (조건 아래)</span></td></tr>
<tr><td>척추마취</td><td>사용가능</td><td>불가능</td><td>사용가능 (70세 이상)</td></tr>
<tr><td>MAC</td><td colspan="3">SpO₂ sensor 사용 불가 → <strong>reusable probe</strong> 사용, 감시료 미청구<br><span class="sub2">이미 마취료에 산소포화도가 포함되어 있기 때문</span></td></tr></table>
<div class="wbox">Nellcor 조건 — 만 6세 미만 전신, 만 70세 이상, 장기이식수술, 3시간 이상의 심장·대장·직장·회음부 전신마취 수술</div>
<h3>마취료 항목</h3>
<table class="tbl"><tr><th>마취</th><th>청구 항목</th></tr>
<tr><td>전신 · Rainbow</td><td>전신마취 중 헤모글로빈 및 파형변이지수감시</td></tr>
<tr><td>전신 · PVi</td><td>마취 중 파형변이지수</td></tr>
<tr><td>전신 · Nellcor</td><td>마취중 말초산소포화도감시</td></tr>
<tr><td>척추 · Rainbow</td><td>마취중 말초산소포화도 및 헤모글로빈 감시</td></tr>
<tr><td>척추 · Nellcor</td><td>마취중 말초산소포화도감시</td></tr></table>
</div>
</div>
<div class="card srch"><h2>약어 · 정식 명칭</h2><div class="calc-sub">이 탭의 표에 나오는 축약 표기입니다.</div><table class="tbl"><tr><th>약어</th><th>정식 명칭</th></tr><tr><td>PPF · PF</td><td>Propofol (프로포폴)</td></tr><tr><td>RM · RMF</td><td>Remifentanil (레미펜타닐)</td></tr><tr><td>RMZ</td><td>Remimazolam (레미마졸람)</td></tr><tr><td>ROC</td><td>Rocuronium (로쿠로늄)</td></tr><tr><td>VEC</td><td>Vecuronium (베쿠로늄)</td></tr><tr><td>SCC</td><td>Succinylcholine (석시닐콜린)</td></tr><tr><td>FTN</td><td>Fentanyl (펜타닐)</td></tr><tr><td>SFT · SuFTN</td><td>Sufentanil (수펜타닐)</td></tr><tr><td>MDZ</td><td>Midazolam (미다졸람)</td></tr><tr><td>TPT</td><td>Thiopental (티오펜탈)</td></tr><tr><td>ETM</td><td>Etomidate (에토미데이트)</td></tr><tr><td>LDC</td><td>Lidocaine (리도카인)</td></tr><tr><td>ATR</td><td>Atropine (아트로핀)</td></tr><tr><td>Dexa</td><td>Dexamethasone (덱사메타손)</td></tr><tr><td>Nasea</td><td>Ramosetron (라모세트론)</td></tr><tr><td>Bridion</td><td>Sugammadex (수가마덱스)</td></tr><tr><td>AAP</td><td>Acetaminophen (아세트아미노펜)</td></tr><tr><td>Breathon</td><td>기관지확장제 (제품명) — 성분은 원내 약품정보에서 확인</td></tr><tr><td>TXA</td><td>Tranexamic acid (트라넥삼산)</td></tr><tr><td>N/S · D5W</td><td>Normal saline · 5% Dextrose water</td></tr><tr><td>TIVA · TCI</td><td>Total intravenous anesthesia · Target controlled infusion</td></tr><tr><td>C.I</td><td>Continuous infusion (지속주입)</td></tr><tr><td>A-line · P-line · C-line</td><td>Arterial line · Peripheral line · Central line</td></tr><tr><td>MAC</td><td>Monitored anesthesia care (감시마취관리)</td></tr><tr><td>TOF</td><td>Train-of-four (신경근 감시)</td></tr></table></div>
</div>

<div class="panel" data-panel="trans">
<div class="sft-alert" style="margin-bottom:8px">&#9888; <strong>참고용 — 임상적 판단을 대체하지 않으며, 특진의(담당 마취과 의사) 확인이 우선합니다.</strong></div>
<div class="note-box">수혈: 혈액제제 총괄 · 제제별 상세 · MTP · 수혈 전 7단계 확인 · 부작용 대처<br><span class="sub2">근거 — 대한수혈학회 가이드라인 제5판(2022), Miller's Anesthesia 9th, AABB Technical Manual 20th, 부서 수혈 임상지침</span></div>

<div class="section-title"><span class="lv lv-basic"></span>대량 출혈과 총괄표</div>

<div class="card srch">
<h2>대량 출혈(Massive Bleeding) 정의</h2>
<table class="tbl"><tr><th>기준</th><th>내용</th></tr>
<tr><td>24시간</td><td>24시간 내 전혈액량 <strong>100% 이상</strong> 손실</td></tr>
<tr><td>3시간</td><td>3시간 내 혈액량 <strong>50% 이상</strong> 손실</td></tr>
<tr><td>속도</td><td>분당 <strong>150 mL 이상</strong> 또는 <strong>분당 1.5 mL/kg 이상이 20분 넘게 지속</strong></td></tr>
<tr><td>수혈량</td><td>24시간 내 농축적혈구 <strong>10단위 이상</strong> 필요</td></tr></table>
<div class="wbox"><strong>대량 수혈(Massive Transfusion)</strong>은 24시간 내 농축적혈구 10단위 이상, 또는 <strong>4시간 내 4단위 이상</strong>으로 정의하며 이 경우 MTP 발동을 고려합니다.</div>
</div>

<div class="card srch">
<h2>혈액제제 총괄표</h2>
<table class="tbl"><tr><th>제제</th><th>보관온도</th><th>유효기간</th><th>주입속도</th><th>특이사항</th></tr>
<tr><td>RBC</td><td>1~6°C</td><td>42일</td><td>2~4 hrs/unit</td><td>일반 적혈구</td></tr>
<tr><td>RBC (LD+RT)</td><td>1~6°C</td><td><strong>28일</strong> <span class="sub2">(조사일 기준)</span></td><td>2~4 hrs/unit</td><td>면역저하·이식</td></tr>
<tr><td>RBC (LD)</td><td>1~6°C</td><td>42일</td><td>2~4 hrs/unit</td><td>CMV 예방</td></tr>
<tr><td>RBC (RT)</td><td>1~6°C</td><td><strong>28일</strong></td><td>2~4 hrs/unit</td><td>TA-GvHD 예방</td></tr>
<tr><td>FFP</td><td>−18°C 이하</td><td>1년 <span class="sub2">(해동 후 24h)</span></td><td>30~60 min/unit</td><td>응고인자 보충</td></tr>
<tr><td>PLT</td><td>20~24°C</td><td>5일</td><td>30~60 min/unit</td><td><strong>교반 보관</strong></td></tr>
<tr><td>PLT (LD+RT)</td><td>20~24°C</td><td>5일</td><td>30~60 min/unit</td><td>면역저하·이식</td></tr>
<tr><td>Plateletpheresis</td><td>20~24°C</td><td>5일</td><td>30~60 min/unit</td><td>단일 공혈자</td></tr>
<tr><td>Cryoprecipitate</td><td>−18°C 이하</td><td>1년 <span class="sub2">(해동 후 <strong>6h</strong>)</span></td><td>15~30 min/pool</td><td>피브리노겐·FVIII</td></tr></table>
<p class="sub2">LD = Leukocyte Depleted(백혈구제거) · RT = Radiation Treated(방사선조사)</p>
<div class="wbox"><strong>LD 와 RT 는 목적이 다릅니다.</strong><br>
<strong>LD(백혈구제거)</strong> → CMV 전파 예방, HLA 항체 형성 억제, 발열성 비용혈반응 감소<br>
<strong>RT(방사선조사)</strong> → 공혈자 T림프구 불활성화로 <strong>TA-GvHD(Transfusion-Associated Graft-versus-Host Disease, 수혈관련 이식편대숙주병) 예방</strong> — 발생 시 사망률 &gt;90%<br>
방사선조사만으로는 <strong>CMV 예방이 되지 않고</strong>, 백혈구제거만으로는 TA-GvHD 예방이 되지 않습니다. 둘 다 필요하면 <strong>LD+RT</strong>를 사용합니다.</div>
</div>

<div class="section-title"><span class="lv lv-mid"></span>적혈구 제제 (RBC)</div>
<div class="card srch">
<h2>RBC — 적응증과 주입</h2>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>용량/단위</td><td>약 250~300 mL, Hct 55~80%</td></tr>
<tr><td>필터</td><td><strong>혈액 투여 전용 필터(170~230 µm) 필수</strong></td></tr>
<tr><td>냉장고 밖</td><td>최대 <strong>30분</strong> — 이후 반환 불가</td></tr>
<tr><td>개봉 후</td><td><strong>4시간 이내</strong> 투여 완료</td></tr></table>
<h3>적응증 (Hb 기준)</h3>
<table class="tbl"><tr><th>Hb</th><th>대상</th></tr>
<tr><td>&lt; 7 g/dL</td><td>안정적 성인 입원환자 — 제한적 수혈 전략</td></tr>
<tr><td>&lt; 8 g/dL</td><td>심혈관질환, 고위험 수술, 수술 후 환자</td></tr>
<tr><td>&lt; 10 g/dL</td><td>증상 있는 빈혈 (빈맥·저혈압·흉통·호흡곤란)</td></tr>
<tr><td>대량 출혈</td><td>혈역학적 불안정 시 — 목표 Hb <strong>7~9 g/dL</strong></td></tr></table>
<h3>주입 속도</h3>
<ul><li>일반 2~4시간/unit</li>
<li>긴급(대량 출혈) — 가압 투여 가능, 단 <strong>저체온·고칼륨</strong> 주의</li>
<li><strong>소아 5 mL/kg/hr 이하</strong> (심부전 시 2~3 mL/kg/hr)</li>
<li>수혈 시작 <strong>15분 내 환자 곁 모니터링 필수</strong></li></ul>
<div class="warn">❗ <strong>생리식염수 외 다른 수액과 혼합 절대 금지</strong> — D5W·Ringer 등은 용혈·응고를 유발합니다. 동일 정맥 라인으로 타 약물 동시 투여도 금지입니다.</div>
<div class="wbox">단위당 Hb 약 <strong>1 g/dL 상승</strong> 기대(70kg 성인 기준). 대량 수혈 시 <strong>37°C로 가온</strong>해 투여합니다.<br>
보관 기간이 길수록 저장손상(storage lesion) — K⁺ 상승, pH 저하, 2,3-DPG 감소.</div>
</div>

<div class="card srch">
<h2>RBC 특수 제제 — 어느 것을 쓰는가</h2>
<table class="tbl"><tr><th>제제</th><th>주 적응증</th><th>핵심</th></tr>
<tr><td><strong>LD+RT</strong></td><td>조혈모세포이식, 혈액암, 중증 면역결핍(SCID·DiGeorge), 태아·신생아 수혈, 장기이식, 고용량 면역억제제(Fludarabine 계열)</td><td>가장 안전 — 면역저하 환자 우선</td></tr>
<tr><td><strong>LD</strong></td><td>CMV 예방(혈청음성·임산부), 다회 수혈, 장기이식 예정, 발열성 비용혈반응 과거력, 심혈관 수술(체외순환)</td><td>백혈구제거는 CMV 혈청음성 혈액과 <strong>동등한 예방 효과</strong></td></tr>
<tr><td><strong>RT</strong></td><td>TA-GvHD 예방만 필요, HLA 일치 수혈, <strong>친족간 수혈</strong>, 선천성 면역결핍</td><td>친족·HLA-matched 수혈은 <strong>방사선조사 필수</strong></td></tr></table>
<div class="warn">❗ 방사선조사로 RBC 막이 손상되어 <strong>K⁺ 누출이 증가</strong>합니다 — 신부전·신생아 등 고칼륨 위험 환자에서 주의하고, 조사 후 가능한 빨리 사용합니다. 유효기간은 조사일로부터 <strong>28일</strong>로 단축됩니다.</div>
</div>

<div class="section-title"><span class="lv lv-mid"></span>FFP · 혈소판 · Cryo</div>
<div class="card srch">
<h2>FFP (신선동결혈장)</h2>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>성분</td><td>모든 응고인자(I·II·V·VII·VIII·IX·X·XI), 피브리노겐, vWF</td></tr>
<tr><td>용량</td><td>200~250 mL/unit</td></tr>
<tr><td>주입</td><td>200 mL를 30~60분 (약 10~15 mL/min)</td></tr>
<tr><td>해동</td><td><strong>37°C 수조 또는 전용 해동기</strong> — 전자레인지 금지</td></tr>
<tr><td>해동 후</td><td>1~6°C 냉장, <strong>24시간 이내</strong> 사용 · <strong>재냉동 절대 금지</strong></td></tr></table>
<h3>적응증</h3>
<ul><li>활동성 출혈 + <strong>PT/INR &gt; 1.5</strong> 또는 aPTT &gt; 1.5× 정상 상한</li>
<li>대량 수혈 시 RBC:FFP = <strong>1:1</strong></li>
<li>응고인자 복합 결핍 (간질환·DIC·비타민 K 결핍)</li>
<li>와파린 과용량에 의한 급성 출혈 (+ 비타민 K)</li>
<li>TTP — 혈장교환술</li></ul>
<div class="wbox">10~15 mL/kg 투여 시 응고인자 <strong>20~30% 상승</strong> 기대.<br>
⚠ 해동 시 37°C를 넘기면 <strong>Factor V·VIII 이 비활성화</strong>됩니다.<br>
✔ <strong>INR &gt; 2.0 이 아니면 예방적 투여는 권장하지 않습니다.</strong> PCC 등 농축제를 쓸 수 있으면 FFP보다 우선 고려합니다.<br>
해동 후 눈에 보이는 피브린 침전은 정상이며 필터를 통해 투여합니다.</div>
</div>

<div class="card srch">
<h2>혈소판 (PLT)</h2>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>보관</td><td><strong>20~24°C 지속 교반</strong> — 냉장 절대 금지</td></tr>
<tr><td>유효기간</td><td>5일 (세균 오염 위험으로 짧음)</td></tr>
<tr><td>주입</td><td>30~60분/unit, 활동성 출혈 시 급속 가능</td></tr>
<tr><td>교반 중단</td><td>최대 24시간 내 재교반 시작 가능</td></tr></table>
<h3>적응증 (혈소판 수 기준)</h3>
<table class="tbl"><tr><th>혈소판 수</th><th>상황</th></tr>
<tr><td>&lt; 10,000/µL</td><td>출혈이 없어도 예방적 수혈</td></tr>
<tr><td>&lt; 20,000/µL</td><td>발열·감염 동반, 침습적 시술 예정</td></tr>
<tr><td>&lt; 50,000/µL</td><td>활동성 출혈 또는 수술 예정</td></tr>
<tr><td>&lt; 100,000/µL</td><td><strong>신경외과·안과 수술</strong>, 대량 출혈</td></tr></table>
<div class="warn">⚠ 투여 전 반드시 색·혼탁도·<strong>소용돌이(Swirling)</strong>를 확인합니다. Swirling 이 없으면 기능 저하 가능성이 있습니다.<br>
❗ 절대 냉장 보관 금지 — 혈소판이 활성화·응집되어 효과가 떨어집니다.</div>
<div class="wbox"><strong>Plateletpheresis(성분채집, 단일 공혈자)</strong> — 혼합 혈소판 4~6단위 상당. 혈소판 수혈 불응(HLA/HPA 항체), HLA·HPA matched 필요, 세균 노출 최소화가 필요한 경우 우선 선택합니다. HLA-matched 요청은 <strong>수혈의학과 사전 협의</strong>가 필요합니다(준비 시간).<br><br>
Rh 음성 환자, 특히 <strong>가임기 여성</strong>에게 Rh 양성 혈소판을 수혈할 때는 항-D 면역을 고려합니다.</div>
</div>

<div class="card srch">
<h2>Cryoprecipitate (냉동침전물)</h2>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>성분</td><td>피브리노겐 ≥150 mg, FVIII ≥80 IU, vWF, FXIII, Fibronectin</td></tr>
<tr><td>용량</td><td>10~20 mL/unit (pool 보통 5~10 unit)</td></tr>
<tr><td>주입</td><td>pool 을 <strong>15~30분</strong> 내</td></tr>
<tr><td>해동 후</td><td><strong>6시간 이내</strong> — FFP(24h)보다 짧습니다 · 재냉동 금지</td></tr></table>
<h3>적응증</h3>
<ul><li>피브리노겐 <strong>&lt; 1.5 g/L</strong> (대량 출혈·DIC·산과 출혈)</li>
<li>피브리노겐 &lt; 2.0 g/L — 산과 대량 출혈 예방적 투여</li>
<li>von Willebrand disease (desmopressin 불응), 혈우병 A(FVIII 농축제 없을 때), FXIII 결핍</li>
<li>대량 수혈 후 희석성 피브리노겐혈증</li>
<li><strong>심장수술(CPB 후)·간이식 중 출혈 조절</strong></li></ul>
<div class="wbox">✔ <strong>대량 출혈에서 피브리노겐이 가장 먼저 임계수준에 도달합니다</strong> — 조기 보충을 권장합니다. 목표는 &gt;1.5 g/L (대량 출혈 시 &gt;2.0 g/L).<br>
⚠ 피브리노겐 1 g/L 이하면 심각한 출혈 위험 — 즉시 보충합니다.<br>
✔ TEG/ROTEM 을 쓸 수 있으면 목표지향 전략으로 사용량을 최적화합니다.<br>
⚠ 백혈구제거·방사선조사 처리가 없으므로 면역저하 환자 투여 시 주의합니다.</div>
</div>

<div class="section-title"><span class="lv lv-adv"></span>대량 수혈 프로토콜 (MTP)</div>
<div class="card srch">
<h2>MTP 발동 기준과 공급 비율</h2>
<h3>발동 기준</h3>
<ul><li>24시간 내 농축적혈구 10단위 이상 예상</li>
<li>활동성 출혈로 혈역학적 불안정 지속 (<strong>SBP &lt; 90 mmHg, HR &gt; 120 bpm</strong>)</li>
<li>4시간 내 4단위 이상 RBC 수혈 필요 예상</li>
<li>ABC Score ≥ 2점</li></ul>
<h3>공급 비율</h3>
<table class="tbl"><tr><th>Pack</th><th>RBC</th><th>FFP</th><th>PLT</th><th>Cryo</th></tr>
<tr><td>1 Pack</td><td>4 units</td><td>4 units</td><td>1 pool</td><td>—</td></tr>
<tr><td>2 Pack</td><td>+4 units</td><td>+4 units</td><td>+1 pool</td><td>1 pool</td></tr>
<tr><td>3 Pack ~</td><td colspan="3">필요에 따라 <strong>1:1:1 비율 유지</strong></td><td>피브리노겐 모니터</td></tr></table>
<h3>목표 수치</h3>
<table class="tbl"><tr><th>항목</th><th>목표</th></tr>
<tr><td>Hb</td><td>≥ 7~8 g/dL</td></tr>
<tr><td>혈소판</td><td>≥ 50,000/µL <span class="sub2">(신경외과·안과 ≥ 100,000)</span></td></tr>
<tr><td>PT/INR</td><td>≤ 1.5</td></tr>
<tr><td>aPTT</td><td>≤ 1.5× 정상 상한</td></tr>
<tr><td>피브리노겐</td><td>≥ 1.5 g/L <span class="sub2">(산과 ≥ 2.0)</span></td></tr>
<tr><td>이온화 Ca²⁺</td><td>≥ 1.1 mmol/L</td></tr>
<tr><td>체온</td><td>≥ 35°C</td></tr>
<tr><td>pH</td><td>≥ 7.35</td></tr></table>
<div class="warn">❗ <strong>치명적 3요소(Lethal Triad)</strong> — 저체온 + 산혈증 + 응고장애. 반드시 <strong>동시에</strong> 교정해야 합니다.</div>
<div class="wbox">✔ MTP 활성화 후 <strong>30분마다 응고 기능 재평가</strong>. TEG/ROTEM 가이드 수혈이 혈액 소모량 감소에 효과적입니다.<br>
✔ 대량 수혈 시 citrate 대사로 <strong>저칼슘혈증</strong>이 오므로 CaCl₂ 또는 Ca-gluconate 를 보충합니다.<br>
✔ 가온 장비(HOTLINE® 등)로 체온을 유지합니다.</div>
</div>

<div class="section-title"><span class="lv lv-basic"></span>확인 절차와 부작용</div>
<div class="card srch">
<h2>수혈 전 7단계 확인</h2>
<table class="tbl"><tr><th>단계</th><th>항목</th><th>세부</th></tr>
<tr><td>①</td><td>의사 처방</td><td>수혈 종류·단위 수·속도·전처치 약물</td></tr>
<tr><td>②</td><td>혈액형</td><td>환자 ABO·RhD ↔ 혈액제제 일치</td></tr>
<tr><td>③</td><td>환자 정보</td><td>혈액백 라벨 ↔ 환자 팔찌 <strong>2인 확인</strong></td></tr>
<tr><td>④</td><td>혈액백 외관</td><td>파손·누출·용혈·혼탁·<strong>Swirling</strong></td></tr>
<tr><td>⑤</td><td>유효기간</td><td>표시 유효기간 이내</td></tr>
<tr><td>⑥</td><td>필터 라인</td><td>전용 필터(170~230 µm), 라인 공기 제거</td></tr>
<tr><td>⑦</td><td>활력징후</td><td>수혈 전 · <strong>15분 후</strong> · 종료 시 기록</td></tr></table>
<div class="wbox">투여 일반 원칙 — 전용 필터 내장 수혈세트 사용 · 0.9% 생리식염수 외 동시 투여 금지 · 개봉 후 4시간 내 완료 · <strong>첫 15분은 환자 곁에서 직접 감시</strong> · 이후 30분마다 활력징후 기록.</div>
</div>

<div class="card srch">
<h2>수혈 부작용과 즉시 대처</h2>
<table class="tbl"><tr><th>부작용</th><th>증상</th><th>조치</th></tr>
<tr><td><strong>급성 용혈성 수혈반응</strong><br><span class="sub2">AHTR, Acute Hemolytic Transfusion Reaction</span></td><td>고열·오한·요통·혈뇨·저혈압 → 쇼크</td><td>즉시 중단, 생리식염수 IV, 혈액은행 보고, <strong>소변 보존</strong></td></tr>
<tr><td>발열성 비용혈성 수혈반응<br><span class="sub2">FNHTR, Febrile Non-Hemolytic Transfusion Reaction</span></td><td>발열(&gt;1°C 상승)·오한, 용혈 없음</td><td>중단 후 원인 감별, 해열제, 이후 <strong>LD 제제</strong> 사용</td></tr>
<tr><td>알레르기·두드러기</td><td>두드러기·소양증·홍반</td><td>일시 중단, 항히스타민, 개선 후 재시작 가능</td></tr>
<tr><td><strong>아나필락시스</strong></td><td>기관지 경련·저혈압·쇼크</td><td>즉시 중단, <strong>에피네프린</strong>, 기도 확보, ICU</td></tr>
<tr><td><strong>TRALI</strong><br><span class="sub2">Transfusion-Related Acute Lung Injury<br>수혈관련 급성폐손상</span></td><td>수혈 <strong>6시간 내</strong> 급성 폐손상, SpO₂↓, 폐침윤</td><td>즉시 중단, 산소·호흡 보조, 혈액은행 보고</td></tr>
<tr><td><strong>TACO</strong><br><span class="sub2">Transfusion-Associated Circulatory Overload<br>수혈관련 순환과부하</span></td><td>폐부종, 혈압 상승, SpO₂↓</td><td>속도 감소 또는 중단, 이뇨제</td></tr>
<tr><td>저체온</td><td>체온 &lt; 35°C</td><td>혈액 가온, 체온 감시 강화</td></tr>
<tr><td>저칼슘혈증</td><td>QTc 연장·저혈압·근육 경련</td><td>CaCl₂ 또는 Ca-gluconate IV</td></tr>
<tr><td>고칼륨혈증</td><td>ECG 변화·부정맥 (오래된 RBC)</td><td>심전도 감시, 칼륨 확인·치료</td></tr>
<tr><td>세균 오염</td><td>고열·오한·저혈압 (수혈 중/직후)</td><td>즉시 중단, 혈액백 배양, 항생제</td></tr></table>
<div class="warn">❗ 부작용 발생 시 <strong>즉시 수혈을 중단하고 정맥 라인은 유지한 채 생리식염수를 연결</strong>합니다. 담당 마취과 의사와 혈액은행에 즉시 보고합니다.<br>
✔ <strong>수혈 시작 첫 15분이 최고위험 시간대</strong>입니다 — 반드시 환자 곁에서 직접 감시합니다.</div>
</div>
<div class="wbox">수혈 참고 — 대한수혈학회·질병관리청 <em>수혈 가이드라인</em> 제5판 &middot; Carson JL, et al. AABB 적혈구 수혈 지침, <em>JAMA</em> 2016 &middot; ASA <em>Practice Guidelines for Perioperative Blood Management</em>, Anesthesiology 2015 &middot; CRASH-2, <em>Lancet</em> 2010</div>
</div>

<div class="panel" data-panel="infect">
<div class="sft-alert" style="margin-bottom:8px">&#9888; <strong>참고용 — 임상적 판단을 대체하지 않으며, 특진의(담당 마취과 의사) 확인이 우선합니다.</strong></div>
<div class="note-box">감염관리: 표준·전파경로별 주의 · 감염별 보호구와 소독 · MDRO · 수술실 운영<br><span class="sub2">근거 — CDC, WHO/CDC 프리온 지침, APSIC(2025), 질병관리청 표준예방지침. <strong>실제 제품·농도·격리기간은 병원 감염관리팀 현행 지침 우선</strong></span></div>

<div class="card srch">
<h2>표준주의 및 전파경로별 주의</h2>
<table class="tbl"><tr><th>유형</th><th>대상</th><th>보호구</th><th>환경</th></tr>
<tr><td>표준주의</td><td>모든 환자 — 혈액·체액·점막·손상피부 접촉 가능 시</td><td>장갑, 상황에 따라 가운·마스크·보안경 <strong>손위생 5 moments</strong></td><td>안전한 sharps 취급, 표면 병원소독제</td></tr>
<tr><td>접촉주의</td><td>MDRO(MRSA·VRE·CRE·CRAB·ESBL), C. difficile, C. auris, 노로바이러스, 옴</td><td>장갑 + <strong>긴팔 가운</strong>, 전용·일회용 기구 우선</td><td>단독방/코호트, 고빈도 접촉면 소독, 기구 전용화</td></tr>
<tr><td>비말주의</td><td>인플루엔자, 백일해, 수막구균, 유행성 이하선염</td><td>수술용 마스크(3~6ft 이내), 환자 이동 시 환자 마스크</td><td>단독방 권장 (문 개방 가능)</td></tr>
<tr><td><strong>공기주의</strong></td><td>결핵, 홍역, 수두·파종성 대상포진, SARS</td><td><strong>N95(fit-test) 또는 PAPR</strong>, 환자에게 수술용 마스크</td><td><strong>음압실, 6~12 ACH, 문 폐쇄</strong></td></tr></table>
</div>

<div class="card srch">
<h2>감염별 대비 — 전파경로 · 보호구 · 소독</h2>
<table class="tbl"><tr><th>감염</th><th>전파</th><th>격리·보호구</th><th>소독</th></tr>
<tr><td><strong>Candida auris</strong></td><td>접촉 (환경에 오래 생존)</td><td>접촉주의, 단독방, 장갑 + 긴팔 가운</td><td><strong>EPA List P 제품(염소계 또는 과산화수소계)</strong> — QAC 단독은 무효</td></tr>
<tr><td><strong>CJD (프리온)</strong></td><td>고위험조직(뇌·척수·눈) 접촉, 오염 기구<br><span class="sub2">공기·비말 전파 아님</span></td><td>표준주의 + 가운·장갑·보안경·마스크</td><td>일반 멸균 무효 — <strong>고위험조직 접촉기구는 폐기(소각) 권장</strong><br>불가 시 1N NaOH 또는 NaOCl 20,000ppm 1시간 → 세척 → 134°C 전진공 18분</td></tr>
<tr><td><strong>활동성 결핵</strong></td><td>공기 (비말핵)</td><td><strong>N95(fit-test)/PAPR</strong>, 환자 수술용 마스크</td><td>병원소독제 + 충분한 환기, 수술 후 terminal cleaning</td></tr>
<tr><td>혈액매개 (HBV·HCV·HIV)</td><td>혈액·체액 (경피·점막 노출)</td><td>표준주의(장갑·가운·보안경), 안전 sharps</td><td>혈액 오염 표면은 염소계, 접촉시간 준수</td></tr>
<tr><td>세균 MDRO</td><td>접촉 (손·기구·환경)</td><td>접촉주의, 장갑 + 가운</td><td>병원소독제, 고빈도 접촉면·전용기구. <strong>CRE·CRAB 특히 엄격</strong></td></tr>
<tr><td><strong>C. difficile</strong></td><td>접촉 (아포, 대변-구강)</td><td>접촉주의, 장갑 + 가운<br><strong>손위생은 비누+물</strong> (알코올은 아포에 무효)</td><td><strong>염소계 1,000ppm 이상</strong> (아포 사멸 필요)</td></tr>
<tr><td>노로바이러스</td><td>접촉·구토물/비말</td><td>접촉주의(±비말), 장갑·가운·마스크</td><td>염소계 (환경 저항성 높음)</td></tr></table>
<div class="warn">⚠ <strong>마취진료지원 간호사 주의점</strong><br>
▸ <strong>표면 소독제 선택</strong> — 일반 세균·바이러스는 병원 등록 소독제로 충분하지만, <strong>C. auris·C. difficile 아포·프리온은 QAC 단독이 무효</strong>입니다. 염소계 또는 과산화수소계, 프리온은 특수 프로토콜이 필요합니다. 정확한 제품·희석농도·접촉시간은 감염관리팀 지침을 확인하십시오.<br>
▸ 사용한 <strong>BP cuff 는 폐기</strong>, <strong>SpO₂ probe 는 폐기·교환</strong>. 감염환자는 <strong>연두색 1회용 BP cuff</strong> 권장. 1회용 laryngoscope 는 사용 후 폐기.<br>
▸ <strong>비말·공기 감염은 circuit setting 시 bacterial filter</strong> 사용.</div>
</div>

<div class="card srch">
<h2>다제내성균(MDRO) — 무엇에 내성인가</h2>
<table class="tbl"><tr><th>약어</th><th>균</th><th>주요 내성 항생제</th><th>주의</th></tr>
<tr><td>MRSA</td><td>Staphylococcus aureus</td><td>Methicillin 등 β-lactam 전반 <span class="sub2">(치료는 대개 vancomycin)</span></td><td>접촉주의</td></tr>
<tr><td>VRSA</td><td>Staphylococcus aureus</td><td>Vancomycin</td><td>접촉주의</td></tr>
<tr><td>VRE</td><td>Enterococcus</td><td>Vancomycin</td><td>접촉주의</td></tr>
<tr><td>ESBL</td><td>Klebsiella·E. coli 등</td><td>Penicillin·광범위 cephalosporin·monobactam <span class="sub2">(보통 carbapenem 감수성)</span></td><td>접촉/표준 (기관 지침)</td></tr>
<tr><td><strong>CRE</strong></td><td>Enterobacterales</td><td>Carbapenem 포함 대부분 β-lactam</td><td><strong>접촉주의(엄격)</strong></td></tr>
<tr><td><strong>CRAB</strong></td><td>Acinetobacter baumannii</td><td>Carbapenem 등 다계열</td><td><strong>접촉주의(엄격)</strong></td></tr>
<tr><td>CRPA</td><td>Pseudomonas aeruginosa</td><td>Carbapenem 등</td><td>접촉주의</td></tr>
<tr><td>MDR</td><td>다양</td><td>서로 다른 <strong>3계열 이상</strong> 내성</td><td>기관 지침</td></tr></table>
<p class="sub2">'내성'은 해당 계열 항생제가 듣지 않는다는 뜻입니다. 어떤 균이 어떤 약에 내성인지 알면 격리·소독 강도를 이해하는 데 도움이 됩니다(치료 항생제 선택은 감염내과 영역).</p>
</div>

<div class="card srch">
<h2>감염환자 수술실 운영</h2>
<ul>
<li><strong>스케줄</strong> — 가능하면 <strong>그날 마지막 순서</strong>로 배정 (특히 공기주의 TB·C. difficile·C. auris), 수술 후 충분한 환기와 terminal cleaning</li>
<li><strong>물품 최소화</strong> — 필요한 물품만 반입, 전용·일회용 우선, 카트·인원 최소, 문 앞 감염 표식</li>
<li><strong>공기주의</strong> — 음압 유지·문 폐쇄, N95(fit-test)/PAPR, 환자 이동 시 환자에게 수술용 마스크</li>
<li><strong>마취 물품</strong> — 1회용 laryngoscope(폐기), 비말·공기감염은 bacterial filter, 회로·센서는 오염 시 폐기·교환</li>
<li><strong>보호구</strong> — 착·탈의 순서 준수(탈의 시 오염 주의), 손위생 5 moments. <strong>C. difficile 은 비누+물</strong></li>
<li><strong>기구</strong> — CJD 고위험조직 접촉기구는 폐기 또는 별도 관리. 재사용 기구는 분리 수거·<strong>건조 방지</strong>·표식하여 중앙공급실에 통보</li>
<li><strong>폐기물</strong> — 감염성 폐기물로 분리 배출</li>
<li><strong>노출 사고</strong> — 경피(주삿바늘)·점막 노출 시 즉시 세척 → 보고 → 감염원 확인 → <strong>PEP(노출 후 예방) 평가</strong></li>
</ul>
<div class="warn">⚠ <strong>CJD 의심·확진 수술은 사전에 감염관리팀·중앙공급실에 통보</strong>하여 일회용·전용 기구를 준비하고, 고위험조직 접촉기구의 폐기·재처리 경로를 미리 정합니다.<br>
▸ C. auris·C. difficile 은 일반 소독제(특히 QAC 단독)로 부족 → 염소계/과산화수소계, 전용기구.<br>
▸ TB 등 공기주의는 <strong>음압 · N95/PAPR · 마지막 배정 · terminal cleaning</strong>이 핵심입니다.</div>
</div>
</div>

<div class="panel" data-panel="insur">
<div class="sft-alert" style="margin-bottom:8px">&#9888; <strong>참고용 — 임상적 판단을 대체하지 않으며, 특진의(담당 마취과 의사) 확인이 우선합니다.</strong></div>
<div class="note-box">보험·청구: 마취료·처치·치료재료의 급여/선별급여/비급여 기준과 부서 공지사항<br><span class="sub2"><strong>오더·청구 전 반드시 해당과·보험심사과와 확인</strong>하며 최신 고시·심사기준을 우선합니다</span></div>

<div class="card srch">
<h2>FOB 이용 기관내삽관 처치오더 — 폐·식도 수술</h2>
<p>폐·식도 수술에서 일측폐환기(OLV)를 위해 DLT를 쓰고 이때 FOB를 사용하는 것에 대해 '굴곡성기관지경을 이용한 기관내삽관' 처치오더를 냈으나, <strong>심평원(HIRA)에서 삭감예고를 통보</strong>했습니다.</p>
<h3>급여 인정 — 아래에 한하여 산정</h3>
<ul>
<li>일반 후두경으로 기관내삽관이 곤란한 경우</li>
<li>구강내 이물 또는 종양이 있는 경우</li>
<li>목의 신전이 어려운 경우</li>
<li>의식이 없어지면 기도 유지가 어려운 경우</li>
</ul>
<div class="warn">⚠ <strong>위 indication 에 해당하는 경우에만 처치오더를 냅니다.</strong> 단순히 <strong>DLT 위치 확인·OLV 목적의 FOB 사용은 처치오더 산정 대상이 아닙니다.</strong><br>
▸ 오더 전 indication 충족 여부를 확인하고, <strong>애매하면 청구하지 않습니다.</strong></div>
</div>

<div class="card srch">
<h2>Septorhinoplasty (4구역 ENT) — 급여/비급여 분리 (S code)</h2>
<p>보험심사과 공지 — septorhinoplasty 는 급여/비급여가 분리되는 수술로, <strong>마취료를 시간에 따라 나누어 입력</strong>해야 합니다.</p>
<table class="tbl"><tr><th>구분</th><th>청구 방법</th></tr>
<tr><td>2시간 이하</td><td>전체 <strong>보험(급여)</strong>로 마취료 산정</td></tr>
<tr><td>2시간 초과</td><td>2시간까지 — 보험(급여)<br>2시간 초과분 — <strong>비급여(S코드)로 분리 입력</strong><br><span class="sub2">대상 항목: 기관삽관 · 마취제 · 산소 · 소다라임</span></td></tr></table>
<div class="warn">⚠ 2시간 초과분은 <strong>S코드(비급여)로 분리</strong>하고, 반드시 해당과에 확인해 입력하며 <strong>해당과와 일치</strong>시켜야 합니다. 오더 낼 때 한 번 더 확인합니다.<br>
▸ 보험심사과에서 보험수가 문제로 연락온 사례가 있어 <strong>4구역 ENT는 특히 주의</strong>합니다.</div>
</div>

<div class="card srch">
<h2>상후두기도유지기 (LMA · Aura-gain · Air-Q) — 선별급여 A</h2>
<p>보험심사과 협조사항 — LMA·Aura-gain·Air-Q 등 상후두기도유지기를 <strong>전신마취 또는 기도유지 목적</strong>으로 사용하는 경우, CPR 등 응급환자에게 사용하는 경우가 아니라면 <strong>선별급여 A(본인부담 50%)</strong>로 청구합니다.</p>
<table class="tbl"><tr><th>사용 목적</th><th>청구</th></tr>
<tr><td>전신마취 · 기도유지</td><td><strong>선별급여 A</strong> (본인부담 50%)</td></tr>
<tr><td>CPR 등 응급</td><td>예외</td></tr></table>
</div>

<div class="card srch">
<h2>대뇌피질 산소포화도 감시 Sensor (INVOS · O3) — 급여기준</h2>
<p class="sub2">고시 제2020-152호 (2020.08.01. 시행) — '바2 전신마취' 시 사용하는 비침습적 대뇌피질 산소포화도 감시용 Sensor</p>
<h3>① 요양급여 인정 (급여) — 뇌 허혈 손상 가능성이 높은 수술</h3>
<ul><li>심폐우회로를 이용한 <strong>심장수술</strong></li>
<li>심폐우회로를 이용한 <strong>대동맥수술</strong></li>
<li><strong>복잡심기형수술</strong> 및 <strong>관상동맥우회수술</strong></li>
<li><strong>경동맥수술</strong> (중재적 시술 포함)</li></ul>
<h3>② 고위험 신생아 (혈류역학적으로 불안정) — 1개 인정</h3>
<ul><li>인공호흡기 치료를 하는 호흡곤란증후군</li>
<li>혈류역학적으로 의미있는 동맥관개존증 및 복잡심기형</li>
<li>쇼크, 패혈증</li>
<li>저산소성 허혈성 뇌증</li></ul>
<h3>③ 선별급여 (본인부담률 80% → B코드) — ①항 이외 의학적 필요 인정</h3>
<ul><li>①항 이외의 심장수술</li>
<li><strong>뇌수술 또는 뇌혈관의 중재적 시술</strong></li>
<li><strong>간이식</strong> 수술 · <strong>폐이식</strong> 수술</li>
<li>만 <strong>70세 이상</strong> 노인환자 수술</li>
<li>뇌경색 또는 뇌출혈 기왕력 있는 환자의 수술 — <strong>ASA-PS 3 이상</strong>에 한함</li></ul>
<div class="warn">⚠ <strong>①항 = 급여 / ③항 = 선별급여 B(본인 80%)</strong> — 수술·환자 조건에 맞춰 구분해 청구합니다.<br>
▸ <strong>MAC 마취는 INVOS 적응증에 해당하지 않습니다</strong> (원하면 reusable 센서).<br>
▸ Level-1 · INVOS 기계는 심혈조에 없어 <strong>4구역에서 반입</strong>합니다.</div>
</div>

<div class="card srch">
<h2>야간 마취료 산정</h2>
<table class="tbl"><tr><th>구분</th><th>청구 방법</th></tr>
<tr><td><strong>응급수술</strong><br>당일 18:00 ~ 익일 09:00 입실</td><td>마취료 산정 시 <strong>야간 설정 후</strong> 마취료 발행</td></tr>
<tr><td><strong>정규 스케줄</strong> 건</td><td>당일 18:00 이후 수술이라도 <strong>일반(정규) 마취료</strong>로 기존대로 발행</td></tr></table>
<div class="warn">⚠ 야간(18:00~익일 09:00) 사이 들어온 <strong>'응급수술'만</strong> 야간 설정 → 야간 마취료 발행합니다. 정규 스케줄 건은 6시 이후여도 일반 마취료입니다.<br>
▸ <strong>응급 여부와 입실 시각</strong>을 확인한 뒤 야간 설정 여부를 결정합니다.</div>
</div>

<div class="card srch">
<h2>SpO₂ probe 별 마취료 항목</h2>
<table class="tbl"><tr><th>마취 · 센서</th><th>청구 항목</th></tr>
<tr><td>전신 · Rainbow</td><td>전신마취 중 헤모글로빈 및 파형변이지수감시</td></tr>
<tr><td>전신 · PVi</td><td>마취 중 파형변이지수</td></tr>
<tr><td>전신 · Nellcor</td><td>마취중 말초산소포화도감시</td></tr>
<tr><td>척추 · Rainbow</td><td>마취중 말초산소포화도 및 헤모글로빈 감시</td></tr>
<tr><td>척추 · Nellcor</td><td>마취중 말초산소포화도감시</td></tr>
<tr><td><strong>MAC</strong></td><td><strong>감시료 미청구</strong> — reusable probe 사용<br><span class="sub2">이미 마취료에 산소포화도가 포함되어 있기 때문</span></td></tr></table>
<div class="wbox">Nellcor 사용 조건 — 만 6세 미만 전신, 만 70세 이상, 장기이식수술, 3시간 이상의 심장·대장·직장·회음부 전신마취 수술. 척추마취는 70세 이상.</div>
</div>

<div class="card srch">
<h2>기타 청구 관련 부서 인계</h2>
<ul>
<li><strong>Tube exchanger</strong> 사용 시 처치 관리료를 냅니다 — Cook airway exchange catheter double lumen용 11.0 / 14.0 (CCDS에 항목 있음)</li>
<li><strong>Rigid bronchoscopy</strong> 에서 intubation 하지 않는 경우 — <strong>마스크폐쇄순환식전신마취</strong>로 산정</li>
<li><strong>뇌혈관 수술</strong>은 PCA 보험 적용 대상</li>
<li><strong>Twitchview</strong> 사용 기준(ASA 3 이상, 또는 ASA 2 이상 + 특정 수술, 8세 미만 소아)을 확인해 사용·기록합니다</li>
</ul>
<div class="wbox">본 장은 부서 공지·고시 기준의 참고자료입니다. <strong>고시와 심사기준은 변경되므로 청구 전 보험심사과 확인이 원칙</strong>입니다.</div>
</div>
</div>



<div class="panel" data-panel="liver">
<div class="sft-alert" style="margin-bottom:8px">&#9888; <strong>참고용 — 임상적 판단을 대체하지 않으며, 특진의(담당 마취과 의사) 확인이 우선합니다.</strong></div>
<div class="note-box">간이식(Liver TPL) — 준비 · 투약 프로토콜 · 약용량 계산 · 소아 간이식</div>
<div class="pill-row" id="livPills">
<span class="pill-btn on" data-liv="prep">성인 준비</span>
<span class="pill-btn" data-liv="proto">투약 프로토콜</span>
<span class="pill-btn" data-liv="calc">약용량 계산</span>
<span class="pill-btn" data-liv="pedprep">소아 준비</span>
<span class="pill-btn" data-liv="peddose">소아 약용량</span>
</div>

<!-- ══════ 성인 준비 ══════ -->
<div id="liv-prep" class="liv-section">
<div class="card srch">
<h2>Induction 약물</h2>
<table class="tbl"><tr><th>#</th><th>약물 · 조제</th></tr>
<tr><td>①</td><td>1% PPF <strong>150mg</strong></td></tr>
<tr><td>②</td><td>RMF <strong>20mcg/cc</strong> (TCI mode)</td></tr>
<tr><td>③</td><td>Rocuronium 2@ — 10cc syringe 에</td></tr>
<tr><td>④</td><td>Rocuronium <strong>2mg/cc</strong> C.I — 50cc syringe 에</td></tr>
<tr><td>⑤</td><td>Norepinephrine 4mg(1@) + D5W 200cc = <strong>20mcg/cc</strong></td></tr>
<tr><td>⑥</td><td>Vasopressin (20 unit/cc) → <strong>1@ + N/S 99cc = 0.2unit/cc</strong> · <strong>Agilia pump conti</strong></td></tr>
<tr><td>⑦</td><td>Midazolam (MDZ) 5mg — <strong>퇴실 시 확인 후 재기 (pf. 김원호)</strong></td></tr></table>
<div class="wbox"><strong>Agilia pump 세팅 — ROCi · RFTN · Vasopressin conti · NE</strong> 네 가지를 세팅합니다.</div>
</div>

<div class="card srch">
<h2>응급약</h2>
<table class="tbl"><tr><th>#</th><th>약물 · 희석</th></tr>
<tr><td>①</td><td>Ephedrine (40mg/cc) → <strong>5mg/cc</strong></td></tr>
<tr><td>②</td><td>Epinephrine (1mg/cc) <strong>2@ 필요</strong> → 100mcg/cc, 10mcg/cc</td></tr>
<tr><td>③</td><td>CaCl₂ (3% 600mg/20cc) → 50cc syringe 에 <strong>3@ 60cc</strong></td></tr>
<tr><td>④</td><td>Bivon (20mEq/20cc) → 50cc syringe 에 <strong>3@ 60cc</strong></td></tr>
<tr><td>⑤</td><td>Phenylephrine (10mg/cc) → 100mcg/cc, 10mcg/cc</td></tr>
<tr><td>⑥</td><td>RI (100unit/cc) → <strong>1unit/cc</strong> · <strong>20cc syringe 에 25cc</strong> 를 뽑습니다</td></tr>
<tr><td>⑦</td><td>Vasopressin (20 unit/cc) → 0.2unit/cc</td></tr>
<tr><td>⑧</td><td>Nicardipine (5mg/cc) → 1mg/cc, 100mcg/cc</td></tr>
<tr><td>⑨</td><td>Chlorpheniramine(Avil) 1@ (4mg/2cc)</td></tr>
<tr><td>⑩</td><td>MgSO₄ 10% + N/S 100cc mix → <strong>수액세트 연결해서 준비</strong></td></tr></table>
<div class="wbox">추가 필요 약제 — <strong>LSX 1@, ATR 1@ (pf. 윤현규 필수)</strong><br>
<span class="warn2"><strong>Milrinone 은 prep 만! 약 Mix ✕</strong></span> — 1@(10mg/10cc) → MLN 1@ + N/S 40cc = <strong>0.2mg/cc</strong> 로 준비만 해 둡니다.</div>
</div>

<div class="card srch">
<h2>성인 Liver — 약물 Mix 폼 전체</h2>
<div class="calc-sub">조제·희석·수액 종류를 한 표로 정리했습니다. <strong>수액 종류가 정해진 약</strong>은 따로 표시했습니다.</div>

<h3>Induction · 지속주입</h3>
<table class="tbl auto"><tr><th>약물</th><th>제형</th><th>Mix</th><th>최종 농도</th><th>비고</th></tr>
<tr><td>1% Propofol</td><td>10mg/cc</td><td>원액</td><td>10 mg/cc</td><td>150mg</td></tr>
<tr><td>Remifentanil</td><td>1mg/ⓥ</td><td>+ N/S 50cc</td><td><strong>20 mcg/cc</strong></td><td>TCI mode</td></tr>
<tr><td>Rocuronium bolus</td><td>50mg/5cc</td><td>원액 2@ → 10cc syringe</td><td>10 mg/cc</td><td>—</td></tr>
<tr><td>Rocuronium C.I</td><td>50mg/5cc</td><td>50cc syringe 에</td><td><strong>2 mg/cc</strong></td><td>0.15 mg/kg/hr</td></tr>
<tr><td>Norepinephrine</td><td>4mg/4cc (1@)</td><td>1@ + <strong>D5W 200cc</strong></td><td><strong>20 mcg/cc</strong></td><td><strong>Agilia pump 세팅</strong></td></tr>
<tr><td>Vasopressin</td><td>20 unit/cc</td><td><strong>1@ + N/S 99cc</strong> <span class="sub2">(= 100cc)</span></td><td><strong>0.2 unit/cc</strong></td><td><strong>Agilia pump conti 세팅</strong></td></tr>
<tr><td>Midazolam (MDZ)</td><td>5mg</td><td>원액</td><td>—</td><td><strong>퇴실 시 확인 후 재기 (pf. 김원호)</strong></td></tr>
<tr><td>Milrinone</td><td>10mg/10cc (1@)</td><td>1@ + N/S 40cc</td><td><strong>0.2 mg/cc</strong></td><td class="warn2"><strong>Prep 만! Mix ✕</strong></td></tr></table>

<h3>응급약 — 희석 농도</h3>
<table class="tbl auto"><tr><th>약물</th><th>원액</th><th>희석 후</th><th>비고</th></tr>
<tr><td>Ephedrine</td><td>40mg/cc</td><td><strong>5 mg/cc</strong></td><td>—</td></tr>
<tr><td>Epinephrine</td><td>1mg/cc</td><td><strong>100 mcg/cc · 10 mcg/cc</strong></td><td><strong>2@ 필요</strong></td></tr>
<tr><td>Phenylephrine</td><td>10mg/cc</td><td><strong>100 mcg/cc · 10 mcg/cc</strong></td><td>—</td></tr>
<tr><td>Nicardipine</td><td>5mg/cc</td><td><strong>1 mg/cc · 100 mcg/cc</strong></td><td>—</td></tr>
<tr><td>Vasopressin</td><td>20 unit/cc</td><td><strong>1@ + N/S 99cc = 0.2 unit/cc</strong></td><td>Agilia pump conti</td></tr>
<tr><td><strong>CaCl₂</strong></td><td><strong>3% 600mg/20cc</strong></td><td class="warn2"><strong>희석하지 않음</strong></td><td>50cc syringe 에 <strong>3@ = 60cc</strong></td></tr>
<tr><td>Bivon</td><td>20mEq/20cc</td><td>원액</td><td>50cc syringe 에 <strong>3@ = 60cc</strong></td></tr>
<tr><td>RI (Insulin)</td><td>100unit/cc</td><td><strong>1 unit/cc</strong></td><td><strong>20cc syringe 에 25cc</strong></td></tr>
<tr><td>Chlorpheniramine<br><span class="sub2">Avil</span></td><td>4mg/2cc</td><td>원액 1@</td><td>수혈 전 투약</td></tr>
<tr><td>MgSO₄</td><td>10%</td><td>+ <strong>N/S 100cc</strong></td><td>수액세트 연결해 준비</td></tr>
<tr><td><strong>LSX · ATR</strong></td><td>1@ 씩</td><td>—</td><td><strong>pf. 윤현규 필수</strong></td></tr></table>

<h3>시점 투약 — Mix 수액이 정해져 있습니다</h3>
<table class="tbl auto"><tr><th>시점</th><th>약물</th><th>용량</th><th>Mix 수액</th><th>주의</th></tr>
<tr><td><strong>Ⅰ+60min</strong></td><td>Chlorpheniramine<br><span class="sub2">Avil</span></td><td>4mg / 2cc</td><td>원액 IVS</td><td><strong>수혈(RBC) 전</strong> 투약</td></tr>
<tr><td rowspan="2"><strong>Ⅱ+10min</strong><br><span class="sub2">liver out 10분 후</span></td>
<td><strong>IV-Hepabig</strong></td><td>4,000 또는 10,000 unit</td><td><strong>D5W 50cc</strong></td><td>간염 재발 예방 — 용량은 오더 확인</td></tr>
<tr><td><strong>Simulect</strong></td><td>20 mg / ⓥ</td><td><strong>N/S 100cc</strong></td><td>면역억제(IL-2 수용체 항체) · 항상 주기로 함</td></tr>
<tr><td><strong>Ⅲ−5min</strong><br><span class="sub2">reperfusion 5분 전</span></td><td><strong>Solu-medrol</strong></td><td>500 mg / ⓥ</td><td><strong>N/S 100cc</strong></td><td>거부반응 억제 · GEM 만 시행</td></tr>
<tr><td rowspan="2"><strong>Ⅲ+5min</strong><br><span class="sub2">reperfusion 5분 후</span></td>
<td><strong>PGE1</strong></td><td>20mcg/ⓐ × <strong>10ⓐ</strong></td><td><strong>N/S 100cc</strong> → 2 mcg/cc</td><td>간동맥 혈류 개선 · 0.01 mcg/kg/min</td></tr>
<tr><td><strong>Futhan</strong><br><span class="sub2">Nafamostat</span></td><td>50mg / ⓥ × 1</td><td class="warn2"><strong>only D5W 100cc</strong></td><td class="warn2"><strong>N/S 와 섞으면 crystal 발생</strong> · 항응고·췌장염 예방</td></tr>
<tr><td><strong>Ⅲ+20min</strong><br><span class="sub2">HA anastomosis 직후</span></td><td>Solu-medrol</td><td>500 mg / ⓥ</td><td>N/S 100cc</td><td>2차 투여 + 로템 bottle</td></tr>
<tr><td><strong>Ⅳ+5min</strong><br><span class="sub2">biliary recon 5분 후</span></td><td><strong>Ubactam</strong></td><td>750mg/ⓥ × <strong>4ⓥ = 3g</strong></td><td><strong>N/S 50cc</strong></td><td>예방적 항생제 · 이후 <strong>q6hr</strong></td></tr>
<tr><td><strong>END</strong><br><span class="sub2">배 닫을 때</span></td><td><strong>Gaster</strong></td><td>20 mg / ⓥ</td><td>N/S 100cc <span class="sub2">(남은 50cc 먼저)</span></td><td>스트레스 궤양 예방 · 시간 엄수 아님</td></tr></table>
<div class="warn">&#9888; <strong>Mix 수액을 틀리기 쉬운 두 가지</strong> — <strong>Hepabig 은 D5W 50cc</strong>, <strong>Futhan 은 반드시 D5W</strong>(N/S 불가). 나머지 Solu-medrol · Simulect · Ubactam · Gaster 는 N/S 입니다.</div>
<div class="wbox">체중별 주입속도(Rocuronium · PGE1 · Futhan)는 <strong>약용량 계산</strong> 섹션에서 자동으로 나옵니다.</div>
</div>

<div class="card srch">
<h2>Induction 물품 · 수액 세팅</h2>
<table class="tbl"><tr><th>구분</th><th>내용</th></tr>
<tr><td>기본</td><td>EVAC tube, ECG(5-lead), Video, 코 체온계, Warmer blanket</td></tr>
<tr><td>Twitchview</td><td><strong>로봇방 — Rt / 202번방 — Lt</strong> 부착</td></tr>
<tr><td>모니터</td><td>SedLine, O3, Rainbow (SpO₂ 도 같이 봅니다)</td></tr>
<tr><td rowspan="3">수액</td><td>▶ PSA 1L + filter2 3way</td></tr>
<tr><td>▶ PSA 1L — <strong>FMS 용</strong> (끝에 각각 3way)</td></tr>
<tr><td>▶ PSA 1L + <strong>3way 5개</strong> + HOT line</td></tr>
<tr><td>TEE</td><td>갖다 달라고 하면 <strong>3구역에서 AN1 TEE</strong> 를 가져옵니다 · TEE 커버는 가방 안에 있음</td></tr>
<tr><td>추가 HOT line</td><td>적용 시 <strong>3way 5개</strong>를 연결해 준비</td></tr></table>
</div>

<div class="card srch">
<h2>라인 구성 — Perm cath 유무로 갈립니다</h2>
<table class="tbl"><tr><th>구분</th><th>라인</th><th>Transducer 배정</th></tr>
<tr><td><strong>Perm cath 없음</strong><br><span class="sub2">라인 4개</span></td>
<td>Gard blue(triple), MAC cath, S-G cath<br>Acumen(rA) + <strong>AMK(T)</strong></td>
<td>① <strong>Acumen (femoral a.) — ART</strong><br>② AMK <strong>빨강</strong> (radial a.) — ABP<br>③ AMK <strong>파랑</strong> — CVP<br>④ AMK <strong>노랑</strong> — PAP</td></tr>
<tr><td><strong>Perm cath 있음</strong><br><span class="sub2">라인 3개 · 공여자-수혜자 혈액형 불일치</span></td>
<td>Gard blue(triple)<br>Acumen(rA) + <strong>AMK(D)</strong></td>
<td>① Acumen (femoral a.) — ART<br>② AMK — CVP<br>③ AMK (radial a.) — ABP</td></tr></table>
<div class="wbox"><strong>네임 라벨을 붙여 구분</strong>하면 편합니다. <strong>DP set 은 한 개 더</strong> 준비합니다.<br>
<strong>Femoral A-line 은 거의 Rt. FA 를 확보</strong>하므로, 환자 <strong>오른쪽 팔 아래로 line 을 빼 놓습니다.</strong></div>
</div>

<div class="card srch">
<h2>C-line · Femoral 물품</h2>
<table class="tbl"><tr><th>구분</th><th>물품</th></tr>
<tr><td><strong>Femoral</strong><br><span class="sub2">녹색 tray — 202 멸균물품장</span></td>
<td>DP set · Arrow cath (20×8, 2구역 중) / leader cath (<strong>11 — pf. 윤·조</strong> 또는 <strong>09 — pf. 김</strong>)<br>
20G Medicut(long needle) 1개, 22G Medicut 2개, 10cc syringe 2개<br>
멸균 4×4 거즈 5개, 멸균 젤리(prn), Statlock ×1<br>
<strong>CHG Tegaderm 10×12</strong> ×1, Tegaderm 6×7cm ×1, <strong>CHG Tegaderm 6.5×7cm</strong> ×1<br> <strong>준비만</strong> 해 둡니다</td></tr>
<tr><td><strong>C-line</strong></td>
<td>Gard blue(triple), MAC, S-G cath<br>
C-line Pack, sono cover, needle holder, nylon 3.0 ×2, blade ×1, N/S 100mL 1bag(aseptic), 20cc syringe<br>
Tegaderm 큰 것 1개<br> <strong>MAC 을 안 잡고 Triple 만 잡으면 Statlock 을 사용</strong>합니다</td></tr></table>
<div class="wbox"><strong>Pressure line 100cm</strong> — femoral a. 를 잡은 뒤 마취과의가 pressure line 끝을 주면 <strong>femoral a. 라인 끝에 연결 → air 제거</strong> → 마취과의가 삽입된 leader cath 에 line 을 연결합니다.<br>
<strong>Laparo 인 경우 suture 할 수도 있으니 물어보고 준비</strong>합니다.</div>
</div>

<div class="card srch">
<h2>로봇 수술 · 기타 인계</h2>
<table class="tbl"><tr><th>항목</th><th>내용</th></tr>
<tr><td>로봇 수술</td><td>Ventilator <strong>Long Circuit</strong> · IV filter line <strong>180cm</strong><br>그 외 준비는 기본 수술과 동일 — <strong>메인방(202)에서 물품을 챙겨 로봇방(201)으로 이동</strong></td></tr>
<tr><td>검체 bottle</td><td><strong>매주 월요일</strong> 재고 확인 후 청구 (신청 후 늦게 오므로 미리 신청)</td></tr>
<tr><td>라벨</td><td>Liver 투약 라벨을 <strong>충분히 출력</strong>해 둡니다</td></tr>
<tr><td>변경 사항</td><td>정규 Liver TPL 에서 바뀐 내용은 <strong>공지방에 게시</strong></td></tr>
<tr><td>초록색 tray</td><td>A-line 용 — <strong>202번방 멸균 창고</strong>에서 꺼내 사용 후 준비실에서 가져와 채워 넣기<br>보유 — <strong>202번방 2개, 준비실 2개 = 총 4개</strong></td></tr>
<tr><td class="warn2">변경 사항</td><td class="warn2"><strong>2025년 4월부터 Nasea 1@ + DEXA 1@ 은 사용하지 않기로 함</strong></td></tr>
<tr><td>당직 · 온콜</td><td>Evening RN 82-3011/3012 · 0130-484-3011/3012<br>응급 call 을 받은 경우 미리 와서 대기하지 말고 <strong>수님께 confirm 후</strong> 이동<br>응급 간이식 발생 시 출근 전 수님께 연락하고 <strong>다음 세컨드에게 온콜 여부를 연락</strong></td></tr></table>
</div>
</div>

<!-- ══════ 투약 프로토콜 ══════ -->
<div id="liv-proto" class="liv-section" style="display:none">
<div class="card srch">
<h2>Lab + GEM 시행 및 투약 — 8단계</h2>
<div class="warn">시점(Ⅰ~Ⅳ)을 기준으로 <strong>Lab · GEM · 투약</strong>이 정해져 있습니다. 각 단계의 투여 시각을 기록합니다.</div>
<table class="tbl"><tr><th>#</th><th>시점</th><th>Lab · 투약</th></tr>
<tr><td>①</td><td><strong>Ⅰ</strong><br><span class="sub2">induction 후 정리될 시점</span></td>
<td>병동에서 달고 온 <strong>Anti start</strong><br>(S-G 를 넣는 경우 VBGA → <strong>PAP 에서 채혈</strong>) (prn)<br>+ ABO 2ea (prn) + <strong>로템용 citrate bottle</strong></td></tr>
<tr><td>②</td><td><strong>Ⅰ + 60min</strong></td><td><strong>Chlorpheniramine(Avil) 4mg/2cc</strong> — <strong>수혈(RBC) 전 투약</strong></td></tr>
<tr><td>③</td><td><strong>Ⅱ + 10min</strong><br><span class="sub2">liver out 10분 후</span></td>
<td>① <strong>IV-Hepabig</strong> (4,000 또는 10,000 unit) + D5W 50cc<br>② <strong>Simulect 20mg/ⓥ</strong> + N/S 100cc <span class="sub2">(항상 주기로 함 — 주지 않을 경우 따로 언급)</span></td></tr>
<tr><td>④</td><td><strong>Ⅲ − 5min</strong><br><span class="sub2">reperfusion 5분 전</span></td><td><strong>GEM 만 시행</strong> · <strong>Solu-medrol 500mg/ⓥ</strong> + N/S 100cc</td></tr>
<tr><td>⑤</td><td><strong>Ⅲ + 5min</strong><br><span class="sub2">reperfusion 5분 후</span></td>
<td><strong>GEM 만 시행</strong><br>① <strong>PGE1</strong> (20mcg/ⓐ) <strong>10ⓐ</strong> + N/S 100cc<br>② <strong>Futhan</strong> (50mg/ⓥ) 1ⓥ + <strong>only D5W 100cc</strong> <span class="warn2">(N/S 와 섞으면 crystal 이 생깁니다)</span></td></tr>
<tr><td>⑥</td><td><strong>Ⅲ + 20min</strong><br><span class="sub2">Hepatic artery anastomosis 직후</span></td><td><strong>Solu-medrol 500mg/ⓥ</strong> + N/S 100cc &nbsp;+ 로템용 citrate bottle</td></tr>
<tr><td>⑦</td><td><strong>Ⅳ + 5min</strong><br><span class="sub2">biliary reconstruction 시작 5분 후</span></td>
<td><strong>Ubactam 750mg/ⓥ ×4ⓥ = 3g</strong> + N/S 50cc<br>병동에서 달고 온 anti start <strong>6시간 후 (q6hr)</strong> · 다른 abx 를 쓸 때는 <strong>confirm 후 오더</strong></td></tr>
<tr><td>⑧</td><td><strong>END</strong><br><span class="sub2">배 닫을 때</span></td>
<td><strong>Gaster 20mg/ⓥ</strong> + N/S 100cc <span class="sub2">(남은 N/S 50cc 를 먼저 쓰고 오더는 내지 않음)</span> · <strong>PCA 챙기기</strong><br><span class="sub2">Gaster 는 시간을 꼭 지키지 않아도 된다고 합니다</span></td></tr></table>
<div class="wbox"><strong>로템용 coagulation bottle ×2</strong> — <strong>#1 과 #6 샘플</strong>을 할 때 함께 시행합니다.</div>
</div>
</div>

<!-- ══════ 약용량 계산 ══════ -->
<div id="liv-calc" class="liv-section" style="display:none">
<div class="card srch">
<h2>Liver 약용량 계산</h2>
<div class="calc-sub">체중을 넣으면 주입속도가 계산됩니다.</div>
<div class="ig1"><div><div class="ilbl">체중 (kg)</div>
<input type="number" id="livcWt" inputmode="decimal" step="0.1" min="1" value="60"></div></div>
<div class="ig3">
<div class="calc-box"><div class="calc-lbl">Rocuronium</div>
<div class="calc-res" id="livcRoc" style="font-size:1.15rem">–</div>
<div class="calc-note">0.15 mg/kg/hr ÷ 2 mg/cc</div></div>
<div class="calc-box"><div class="calc-lbl">PGE1</div>
<div class="calc-res" id="livcPge" style="font-size:1.15rem">–</div>
<div class="calc-note">0.01 mcg/kg/min ÷ 2 mcg/cc</div></div>
<div class="calc-box"><div class="calc-lbl">Futhan</div>
<div class="calc-res" id="livcFut" style="font-size:1.15rem">–</div>
<div class="calc-note">2 mg/kg/day ÷ 0.5 mg/cc</div></div>
</div>
<div class="calc-note" id="livcNote"></div>
<h3>조제 기준</h3>
<table class="tbl"><tr><th>약물</th><th>조제</th><th>최종 농도</th><th>용량</th></tr>
<tr><td>Rocuronium C.I</td><td>50cc syringe 에</td><td><strong>2 mg/cc</strong></td><td>0.15 mg/kg/hr</td></tr>
<tr><td>PGE1</td><td>20mcg/ⓐ <strong>10ⓐ</strong> + N/S 100cc</td><td><strong>2 mcg/cc</strong></td><td>0.01 mcg/kg/min</td></tr>
<tr><td>Futhan</td><td>50mg/ⓥ 1ⓥ + <strong>only D5W 100cc</strong></td><td><strong>0.5 mg/cc</strong></td><td>2 mg/kg/day</td></tr></table>
<div class="warn">Futhan 은 <strong>N/S 와 섞으면 결정(crystal)이 생깁니다</strong> — 반드시 D5W 를 사용합니다.</div>
</div>
</div>

<!-- ══════ 소아 준비 ══════ -->
<div id="liv-pedprep" class="liv-section" style="display:none">
<div class="note-box">소아 Liver TPL — <strong>소아 수술장에 가서 준비</strong>합니다.</div>
<div class="card srch">
<h2>Induction 약물 · 응급약</h2>
<table class="tbl"><tr><th>구분</th><th>내용</th></tr>
<tr><td rowspan="6"><strong>Induction</strong></td><td>① 1% PPF <strong>2.5mg/kg</strong> (36개월 이상) + LDC 0.5mg/kg</td></tr>
<tr><td>② TPT <strong>6mg/kg</strong> (36개월 미만)</td></tr>
<tr><td>③ RMF <strong>20mcg/cc</strong> (dose mode)</td></tr>
<tr><td>④ Rocuronium <strong>1mg/kg</strong></td></tr>
<tr><td>⑤ Rocuronium <strong>2mg/cc</strong> C.I (50cc syringe)</td></tr>
<tr><td>⑥ ATR <strong>0.02mg/kg</strong> (3세 이하)</td></tr>
<tr><td rowspan="6"><strong>응급약</strong></td><td>① CaCl₂ 5cc 씩</td></tr>
<tr><td>② ATR 1cc syringe ×1 (0.5mg/cc)</td></tr>
<tr><td>③ Ephedrine (1mg/cc), (5mg/cc)</td></tr>
<tr><td>④ Epinephrine (10mcg/cc, 100mcg/cc)</td></tr>
<tr><td>⑤ Dopamine <strong>1mg/cc</strong> CIV standby</td></tr>
<tr><td>⑥ Norepinephrine <strong>20mcg/cc</strong> CIV standby</td></tr></table>
<div class="warn">★ 평일 <strong>11P 이후와 주말 온콜</strong>의 경우 <strong>발행처를 PICU 로</strong> 신청하고 <strong>PICU 보조원</strong>에게 약을 신청·반납합니다. 단, <strong>마약은 수술장 서큘레이팅 간호사</strong>가 담당합니다.</div>
<div class="wbox">모든 CIV 약은 <strong>N/S 100cc 에 mix</strong> 합니다.<br>
예) NE 2mg/2cc + N/S 100 &nbsp;·&nbsp; Dopamine 100mg/2.5cc + N/S 100</div>
</div>

<div class="card srch">
<h2>물품 · 수액 세팅</h2>
<table class="tbl"><tr><th>구분</th><th>내용</th></tr>
<tr><td>Circuit</td><td>소아용 (20kg 미만) · <strong>20kg 이상은 성인용</strong> &nbsp;<span class="sub2">(heated 사용으로 set 내에 증류수도 넣어주세요)</span></td></tr>
<tr><td>모니터</td><td>소아/영아용 SedLine, O3, Rainbow + <strong>차광 커버</strong></td></tr>
<tr><td>기본</td><td>ETT, laryngo blade(video), ST probe 9Fr</td></tr>
<tr><td>체위</td><td><strong>아물다폼 + Warmer blanket + 융포 순으로 침대 위에 깔아</strong> 준비</td></tr>
<tr><td>PRN</td><td>EV1000 (<strong>5세 이하에는 사용 안 함</strong>)</td></tr>
<tr><td rowspan="3">수액</td><td>▶ PSA 1L + PE IV set 앞쪽 3way + <strong>HOT line</strong> + 나머지 뒤쪽 3way + 3구 3way + T-port 긴 것 &nbsp;<span class="sub2">(C-line 겸 bolus HOT-line)</span></td></tr>
<tr><td>▶ PSA 1L + IV set + 3구 3way &nbsp;<span class="sub2">(P-line 용)</span></td></tr>
<tr><td>▶ N/S 1L + IV set + 3구 3way &nbsp;<span class="sub2">(carrier 용)</span></td></tr>
<tr><td>추가 약제<br><span class="sub2">필요시</span></td><td>MgSO₄ 2g 1@ + N/S 100cc (prep) · <strong>Milrinone 50mcg/cc</strong><br>Atropine (0.5mg/cc) → 2cc syringe · Lidocaine (1% 10mg/cc) → 5cc · <strong>Albumin 20% 3btl</strong></td></tr></table>
</div>

<div class="card srch">
<h2>Line 준비</h2>
<p>Femoral 만 잡는다고 하다가 <strong>추가로 radial 도 잡게 되므로 AMK triple 로 준비</strong>합니다.</p>
<table class="tbl"><tr><th>Line</th><th>준비</th></tr>
<tr><td><strong>A-line femoral</strong></td>
<td><strong>철제 세트</strong>에 준비 (시저, 니들홀더, 켈리, 볼 2개)<br>
코튼볼 있는 쪽 — <strong>헥시딘</strong>, 아무것도 없는 볼 — <strong>N/S 20cc 2@</strong><br>
20G · 22G · <strong>24G medicut (어릴수록 24G 넉넉히)</strong><br>
멸균 gauze, CHG tegaderm, prolene, sono cover, Arrow 24G, 2/5cc syringe</td></tr>
<tr><td><strong>A-line radial</strong></td><td>20G · 22G · 24G medicut, 거즈, 아이오반(고정용), Sono cover</td></tr>
<tr><td><strong>C-line</strong></td>
<td>철제 세트 (시저, 니들홀더, 켈리, 볼 2개) — 헥시딘 / N/S 20cc 2@<br>
C-line pack, glove, CHG tegaderm, prolene, sono cover, 멸균 거즈 넉넉히, 2/5/10cc syringe<br>
<strong>Arrow(D) 4·5·7Fr 와 Arrow(T) 7Fr 는 응급백에 있으니 confirm 후 준비</strong></td></tr></table>
<div class="warn">★ A-line AMK 끝에 <strong>T-port 짧은 것</strong>을 연결해 주세요.<br>
★ <strong>Needle 개수를 반드시 확인해서 버려 주세요 — 찔림사고가 다량 발생합니다.</strong></div>
<div class="wbox">PICU 에서 보통 <strong>radial A/C-line 은 잡고 오므로</strong> 환자 line 유무를 확인합니다 (EV1000 을 원하면 EV1000·Acumen IQ 를 챙깁니다).<br>
CCDS bag 에 대부분의 물품이 있으나 <strong>kg·개월에 맞는 물품이 없으면 준비실</strong>에서 가져옵니다 (Laryngo, handle, 소아 BP cuff, Stylet 등).<br>
<strong>1구역 중앙</strong>에서 needle holder · 녹색 tray · Sono 싸개 · <strong>소아 간이식 응급백(응급수술)</strong> 을 가져옵니다.<br>
소아는 <strong>peri 도 초음파로 확인하고 잡으므로 sono 싸개를 3~4개</strong> 준비합니다.<br>
E-tube 는 <strong>silk tape + 3M 테가덤 잘라놓은 것</strong>으로 고정합니다.</div>
</div>

<div class="card srch">
<h2>E-tube 사이즈 (마취과에서 결정)</h2>
<table class="tbl"><tr><th>나이</th><th>체중 (kg)</th><th>내경 (mm)</th></tr>
<tr><td>신생아</td><td>0.7 ~ 1.0</td><td>2.5</td></tr>
<tr><td></td><td>1.0 ~ 2.5</td><td>3.0</td></tr>
<tr><td></td><td>2.5 ~ 3.5</td><td>3.0</td></tr>
<tr><td></td><td>3.5 ~ 5.0</td><td>3.5</td></tr>
<tr><td></td><td>5.0 ~ 8.0</td><td>3.5 ~ 4.0</td></tr>
<tr><td></td><td>8.0 ~ 11.0</td><td>4.0 ~ 4.5</td></tr>
<tr><td>1.5 ~ 3세</td><td>11.0 ~ 15.0</td><td>4.5 ~ 5.0</td></tr>
<tr><td></td><td>15.0 ~ 18.0</td><td>5.0 ~ 5.5</td></tr>
<tr><td></td><td>19.0 ~ 23.0</td><td>5.5 ~ 6.0</td></tr>
<tr><td></td><td>24.0 ~ 30.0</td><td>6.0 ~ 6.5</td></tr>
<tr><td>10 ~ 11세</td><td>30.0 ~ 35.0</td><td>6.0 ~ 6.5</td></tr>
<tr><td>12 ~ 13세</td><td>35.0 ~ 40.0</td><td>6.5 ~ 7.0</td></tr>
<tr><td>14 ~ 16세</td><td>45.0 ~ 55.0</td><td>7.0 ~ 7.5</td></tr></table>
</div>

<div class="card srch">
<h2>소아 Lab</h2>
<ul>
<li>성인처럼 8번 나가지 않고 <strong>필요시</strong> 나갑니다 (오더세트 — 간이식 — <strong>소아용 검사</strong>)</li>
<li>경험상 <strong>Lab 라벨 5개</strong>를 뽑아 놓고 필요할 때 나갑니다</li>
<li><strong>30kg 이상은 성인 Lab</strong> 시행</li>
<li>Sample 양 — <strong>10cc 시린지로 6cc</strong> &nbsp;·&nbsp; CBC 1cc · EDTA 2cc · CIT 3cc</li>
<li>Lab 접수는 <strong>수술장 서큘레이팅 간호사에게 부탁</strong>하면 PICU AN 이 접수합니다</li>
</ul>
</div>
</div>

<!-- ══════ 소아 약용량 ══════ -->
<div id="liv-peddose" class="liv-section" style="display:none">
<div class="card srch">
<h2>소아 간이식 특수 약물 — 체중별 계산</h2>
<div class="ig">
<div><div class="ilbl">체중 (kg)</div><input type="number" id="plvWt" inputmode="decimal" step="0.1" min="1" value="10">
<div class="civ-range">이 값이 아래 <strong>유도·승압제 계산기</strong>까지 함께 반영됩니다</div></div>
<div><div class="ilbl">Mix 용량 기준</div><div class="civ-unit" id="plvMix">—</div>
<div class="civ-range">10kg까지 10cc · 10~20kg 20cc · 20kg 이상 성인과 동일</div></div>
</div>
<table class="tbl"><tr><th>약물</th><th>용량 기준</th><th>계산값</th></tr>
<tr><td><strong>Solu-medrol</strong></td><td>10 mg/kg <span class="sub2">(1회만) · 125mg/vial 로 처방</span></td><td class="res-cell"><strong id="plvSolu">–</strong></td></tr>
<tr><td><strong>Hepabig</strong></td><td>100 IU/kg <span class="sub2">(200 IU/cc = 2000 IU/10cc)</span></td><td class="res-cell"><strong id="plvHepa">–</strong></td></tr>
<tr><td><strong>Ubactam</strong></td><td>5 mg/kg <span class="sub2">(오더에서 용량 확인)</span></td><td class="res-cell"><strong id="plvUba">–</strong></td></tr>
<tr><td><strong>Gaster</strong></td><td>0.25 mg/kg</td><td class="res-cell"><strong id="plvGas">–</strong></td></tr>
<tr><td><strong>Simulect</strong></td><td>&lt;35kg — 10mg + N/S 10 또는 20cc<br>&gt;35kg — 20mg + N/S 50cc</td><td class="res-cell"><strong id="plvSim">–</strong></td></tr>
<tr><td><strong>PGE1</strong></td><td>0.01 mcg/kg/min <span class="sub2">(20mcg/@ ×10@ + N/S 100cc = 2mcg/cc, 성인과 동일)</span></td><td class="res-cell"><strong id="plvPge">–</strong></td></tr>
<tr><td><strong>Futhan</strong></td><td>2 mg/kg/day <span class="sub2">(30mg + D5W 60cc = 0.5mg/cc · 오더는 10mg 3ⓥ 로)</span></td><td class="res-cell"><strong id="plvFut">–</strong></td></tr>
<tr><td><strong>Chlorpheniramine</strong><br><span class="sub2">Avil · 4mg/2cc</span></td><td><strong>10kg 까지는 1/4@</strong> · 나머지는 Dr. confirm 후 결정</td><td class="res-cell"><strong id="plvAvil">–</strong></td></tr></table>
<div class="calc-note" id="plvNote"></div>
<div class="warn">★ <strong>Hepabig · Simulect · Ubactam · Gaster 는 mix 용량을 달리합니다</strong> — <strong>10kg 까지 10cc, 10~20kg 20cc, 20kg 이상은 성인과 동일</strong>합니다.</div>
<div class="wbox">예) Hepabig — 10kg → 1000 IU + N/S 10cc miv &nbsp;·&nbsp; 20kg → 2000 IU + N/S 20cc miv</div>
</div>

<div class="card srch">
<h2>소아 간이식 — 유도·승압제 계산기</h2>
<div class="section-title">소아 간이식 약물</div>
<div class="card">
<h2>소아 간이식 — 체중·나이 입력</h2>
<div class="input-grid">
<div class="field"><label>적용 체중</label><div class="civ-unit" id="livWtShow" style="padding-top:7px">— kg</div>
<div class="civ-range">이 탭 맨 위 <strong>체중</strong> 값과 연동됩니다</div></div>
<div class="field"><label>나이 (세)</label><input type="number" id="livAge" value="10" min="0" step="0.5"></div>
<div class="field"><label>개월 <span class="sub2">(만 1세 미만만)</span></label><input type="number" id="livAgeM" value="" min="0" max="11" placeholder="예: 8"></div>
</div>
<div class="result-box"><span class="kbd">ETT ID</span> <span class="val" id="livEtt">–</span><span class="unit">mm</span><div class="sub" id="livEttSub"></div></div>
<div class="result-box"><span class="kbd">ETT depth</span> <span class="val" id="livDepth">–</span><span class="unit">cm</span></div>
</div>
<div class="card srch">
<h2>물품 사이즈 — 체중·나이로 자동 결정</h2>
<div class="calc-sub">위에 입력한 <strong>체중·나이</strong>에 맞춰 부서 <strong>연령별 물품 크기표</strong>에서 자동으로 선택합니다.</div>
<table class="tbl auto" id="livEquipTbl"></table>
<div class="wbox"><strong>E-tube 는 계산값 ±0.5 를 함께 준비</strong>합니다. 계산식(4.15+0.28×나이)은 <strong>uncuffed 기준</strong>이고,
cuffed 는 통상 <strong>0.5 작게</strong> 잡습니다. 만 1세 미만은 식이 아니라 표를 따릅니다.</div>
<div class="warn">&#9888; C-line·A-line 규격은 <strong>부서 소아 간이식 기준값</strong>과 일반 소아 참고범위를 함께 표시합니다.
환아 혈관 상태와 술자 선호에 따라 달라지므로 <strong>확인 후 준비</strong>하십시오.</div>
</div>
<div class="card srch">
<h2>유도 약물 — 용량 · 뽑는 양</h2>
<table class="drug-tbl" id="livInductionTbl"></table>
<div class="wbox"><strong>RSI</strong> 시 Rocuronium 은 <strong>1.2 mg/kg</strong> 로 올려 씁니다 (통상 유도 1 mg/kg). 위 표에 함께 표시됩니다.</div>
</div>
<div class="card srch">
<h2>Bolus · 응급약 — 용량 · 뽑는 양</h2>
<div class="calc-sub">체중을 넣으면 <strong>투여 용량과 실제 주사기에 뽑는 mL</strong> 가 함께 나옵니다.</div>
<table class="drug-tbl" id="livBolusTbl"></table>
<div class="warn">&#9888; 같은 약이라도 <strong>조제 농도가 바뀌면 뽑는 mL 도 바뀝니다</strong>.
표의 농도와 실제 조제 농도가 다르면 그대로 쓰지 마십시오.</div>
</div>
<div class="card">
<h2>간이식 특수 약물</h2>
<table class="drug-tbl" id="livDrugTbl"></table>
<div class="wbox">Hepabig: 10kg이내 1000U+D5W10ml, 20kg이내 2000U+D5W20ml / Simulect: 35kg이내 10mg+NS10ml, 35kg이상 20mg+NS20ml / MethylPD 10mg/kg(125mg vial을 NS10ml mix) / PGE 0.01mcg/kg/min(20mcg×10amp를 NS100ml mix) / Futhan 2mg/kg/day(0.5mg/cc, 30mg+5DW60cc mix)</div>
</div>
<div class="card">
<h2>기타·승압제</h2>
<table class="drug-tbl" id="livOtherTbl"></table>
<div class="wbox">Ephedrine 0.2mg/kg(1mg/cc 희석) / Epi 1mcg/cc 희석 / Phenyl 1mcg/cc 희석 / CaCl2 5mg/kg 원액사용 / Chlorpheniramine(Avil) 10kg이내 1/4 amp / Ubactam 5mg/kg / Gaster 0.25mg/kg(20mg+NS4cc=5mg/cc) / ROTEM 1.5cc(EXTEM,FIBTEM) / Glucose 20%DW 1cc/kg / FFP 10-20cc/kg(heart수술기준)</div>
</div>
<div class="card srch">
<h2>지속주입(CIV) — Mix · Dose rate · 주입속도</h2>
<div class="calc-sub"><strong>조제(Mix)를 바꾸면 농도가 다시 계산되고, 주입속도(cc/hr)가 즉시 반영</strong>됩니다.
약물량·희석량·Dose rate 세 칸 모두 직접 수정할 수 있으며, <strong>↺ 부서기준</strong>을 누르면 기본 조제로 되돌아갑니다.</div>
<div class="ig1"><div><div class="ilbl">적용 체중</div>
<div class="civ-unit" id="plcWtShow" style="padding-top:7px">— kg</div>
<div class="civ-range">위 <strong>체중</strong> 값과 연동됩니다</div></div></div>
<div id="plcList"></div>
<div class="wbox"><strong>주입속도(cc/hr) = Dose rate × 체중 × (분당 용량이면 ×60) ÷ 농도</strong><br>
농도(mass/cc) = 총 약물량 ÷ 총 용량. 조제 후에는 주사기·수액백에 <strong>반드시 최종 농도를 적어</strong> 주십시오.</div>
<div class="warn">&#9888; 위 값은 <strong>표준 조제 기준</strong>입니다. 다르게 조제했다면 위 칸을 실제 값으로 고쳐야
주입속도가 맞습니다. 농도가 바뀐 줄 모르고 기존 cc/hr 를 그대로 쓰는 것이 가장 흔한 사고입니다.</div>
</div>

</div>
</div>
</div>

<div class="panel" data-panel="pedi">
<div class="sft-alert" style="margin-bottom:8px">&#9888; <strong>참고용 — 임상적 판단을 대체하지 않으며, 특진의(담당 마취과 의사) 확인이 우선합니다.</strong></div>
<div class="note-box">소아 약물 용량은 반드시 체중 기반 독립 계산. 성인 환산 절대 금지.</div>
<div class="weight-bar" style="position:static;">
<label>환아 체중</label>
<input type="number" id="pweight" value="15" min="0.5" max="150" step="0.5">
<span class="kbd">kg</span>
<div class="wquick">
<button data-pw="3">3</button><button data-pw="5">5</button><button data-pw="10">10</button><button data-pw="15">15</button><button data-pw="20">20</button><button data-pw="30">30</button><button data-pw="40">40</button><button data-pw="50">50</button>
</div>
</div>
<details class="ibox">
<summary><svg class="i-ic" viewBox="0 0 24 24"><circle cx="12" cy="5.6" r="2.8"/><path d="M12 8.6v5.6"/><path d="M7.8 11.4h8.4"/><path d="m9.4 20.6 2.6-6.4 2.6 6.4"/></svg> 소아 연령별 공통 주의</summary>
<div class="ibox-body">
<div class="ib-h">체중 기반 계산</div>
아래 <strong>환아 체중</strong>을 입력하면 이 탭의 모든 약물이 함께 계산됩니다. 성인 용량을 환산해 쓰지 않습니다.
<div class="ib-h">신생아 · 영아</div>
분포용적이 크고 간·신 청소율이 낮아 <strong>단위 체중당 용량은 크지만 작용은 오래갑니다</strong>. 근이완제·오피오이드는 감량하고 신경근감시·술후 무호흡 감시를 고려합니다.
<div class="ib-h">허가 연령을 벗어난 사용</div>
소아에서 흔히 쓰는 약 중에도 <strong>허가상 소아 자료가 없는 것</strong>이 있습니다(예: Ramosetron, Dexmedetomidine 의 마취 보조). 각 카드의 <strong>연령 · 약전</strong> 줄을 확인하고 기관 지침을 우선하십시오.
<div class="ib-h">전신마취 노출</div>
미국 FDA 는 <strong>만 3세 미만</strong>에서 3시간을 넘는 전신마취·진정을 반복하면 뇌 발달에 영향을 줄 수 있다고 경고했습니다(2016). 수술을 미룰 수 있는지는 집도의·보호자와 상의합니다.
<div style="margin-top:9px;">계산값은 <strong>참고값</strong>입니다. 투여 전 처방·제형·농도를 반드시 확인하십시오.</div>
</div>
</details>

<div class="pill-row" id="pediPills">
<span class="pill-btn on" data-pedi="tbl">소아 약물 표</span>
<span class="pill-btn" data-pedi="prep">준비사항</span>
<span class="pill-btn" data-pedi="emg">응급약 · CIV</span>
<span class="pill-btn" data-pedi="cpr">소아 심폐소생술</span>
</div>

<div id="pedi-tbl" class="pedi-section">
<div class="card">
<h2>소아 약물 표</h2>
<div class="calc-sub">&#9888; 계산값은 참고값입니다. 투여 전 <strong>주사기에 뽑은 양(cc)</strong>과 <strong>조제 농도</strong>를 라벨에서 다시 한 번 확인하십시오.</div>
</div>
<div id="pedTbl"></div>
</div>



<div id="pedi-cpr" class="pedi-section" style="display:none">
<div class="note-box">소아 심폐소생술 — 원내 「소아 심폐소생술」 지침 [별표3] 소아 약품 환산표와 Amiodarone 전용 계산.</div>
<div class="card srch" id="cprCard">
<h2>CPR상황시 — SNUH 심폐소생술 지침</h2>
<div class="wbox"><strong>출처 — 원내 「소아 심폐소생술」 지침 [별표3] 소아 약품 환산표</strong><br>
아래 표의 약물·용량·조제(희석)농도는 <strong>모두 이 지침에서 그대로 옮긴 것</strong>이며, 부서 자체 기준이 아닙니다.</div>
<div class="calc-sub">위 <strong>환아 체중</strong>을 넣으면 투여량과 <strong>주사기에 뽑는 cc</strong> 가 함께 계산됩니다.</div>
<div class="wbox">표의 용량은 <strong>의료진 판단하에 변경될 수 있습니다.</strong></div>
<table class="tbl auto" id="cprTbl"></table>
<div class="wbox"><strong>전해질 보충 목적</strong>으로 쓰는 Sodium bicarbonate · Calcium gluconate ·
MgSO&#8324; 는 <strong>반드시 희석하여</strong> 사용합니다.</div>
</div>
<div class="card srch" id="amioCard">
<h2>Amiodarone — 전용 계산 <span class="sub2">(CPR 지침과 지속주입은 조제 농도가 다릅니다)</span></h2>
<div class="sft-alert" style="margin-bottom:8px">&#9888; <strong>참고용 — 임상적 판단을 대체하지 않으며, 특진의(담당 마취과 의사) 확인이 우선합니다.</strong></div>
<div class="ig"><div><div class="ilbl">적용 체중</div><div class="civ-unit" id="amioWtShow">— kg</div>
<div class="civ-range">위 '환아 체중' 값을 사용합니다</div></div></div>

<h4 style="margin:10px 0 4px">① 심폐소생술(CPR) 지침 — Loading</h4>
<div class="wbox"><strong>부서 심폐소생술 지침 조제 농도 3 mg/mL</strong> — Amiodarone 150mg/3mL 1@ + 5%포도당(D5W) 47cc = 총 50cc.
용량 <strong>5 mg/kg</strong>(1회 최대 <strong>300 mg</strong>). <strong>무맥성 VF/VT(심정지)</strong>는 신속 IV/IO push,
<strong>맥박이 있는(관류) 리듬</strong>은 <strong>20~60분</strong>에 걸쳐 천천히 투여 — 빠르게 밀면 저혈압·서맥·방실차단이 잘 생깁니다.
<strong>생리식염수와 배합금기 — 5% 포도당(D5W)에만</strong> 희석합니다.</div>
<table class="tbl auto"><tr><th>항목</th><th>계산값</th></tr>
<tr><td>Loading 용량 <span class="sub2">(5mg/kg, 최대 300mg)</span></td><td class="res-cell"><strong id="amioCprDose">–</strong></td></tr>
<tr><td>조제 <span class="sub2">(부서 CPR 지침 · 고정)</span></td><td class="res-cell"><strong id="amioCprTot">–</strong></td></tr>
<tr><td>조제액(3 mg/mL)에서 <strong>뽑을 양</strong></td><td class="res-cell"><strong id="amioCprDraw">–</strong></td></tr>
<tr><td>관류 리듬 · 20분 투여 시 속도</td><td class="res-cell"><strong id="amioCprR20">–</strong></td></tr>
<tr><td>관류 리듬 · 60분 투여 시 속도</td><td class="res-cell"><strong id="amioCprR60">–</strong></td></tr></table>

<h4 style="margin:14px 0 4px">② 지속주입(유지) — Continuous infusion</h4>
<div class="wbox">유지 용량 <strong>5~15 mcg/kg/min</strong>. <strong>2 mg/mL 를 넘지 않게 5% 포도당(D5W)</strong>에만 희석합니다(생리식염수 배합금기).
<strong>2 mg/mL 를 넘는 농도(위 CPR 조제 3 mg/mL 등)는 중심정맥관 주입을 권장</strong>합니다. 투여 중 혈압·심박수를 지속 확인하십시오.
조제·용량은 원내「소아 약품 환산표」(심폐소생술 지침 별표3) 기준입니다.</div>
<div class="mixform">
<div class="mixform-h">MIX 폼 &nbsp;—&nbsp; 희석 농도를 고르면 조제법과 주입속도가 함께 바뀝니다</div>
<div class="mixform-row mixform-in"><span class="mixform-k">희석 농도<br><span class="mixform-hint">2mg/mL 초과 시 경고</span></span>
<span class="mixform-v"><select id="amioConc"><option value="1">1 mg/mL</option><option value="1.5">1.5 mg/mL</option><option value="2" selected>2 mg/mL</option><option value="3">3 mg/mL(중심정맥 전용)</option></select></span></div>
<div class="mixform-row mixform-in"><span class="mixform-k">유지 용량<br><span class="mixform-hint">5~15 mcg/kg/min</span></span>
<span class="mixform-v"><input type="number" id="amioDose" inputmode="decimal" step="any" min="0" value="5" style="width:80px"> mcg/kg/min</span></div>
</div>
<table class="tbl auto"><tr><th>항목</th><th>계산값</th></tr>
<tr><td>선택 농도 기준 조제 <span class="sub2">(150mg/3mL 1@ 기준)</span></td><td class="res-cell" id="amioCivMix">–</td></tr>
<tr><td>주입속도</td><td class="res-cell" id="amioCivRate">–</td></tr></table>
<div class="wbox" id="amioCivWarn" style="display:none"></div>
</div>
</div>
<div id="pedi-prep" class="pedi-section" style="display:none">
<div class="card srch" id="agiliaCard">
<h2>소아 지속주입약제 설정 방법 (Agilia Pump)</h2>
<div class="calc-sub">위 <strong>체중·나이</strong>에 따라 <strong>Dose rate 모드</strong>로 넣을지 <strong>TCI 모델</strong>로 넣을지가 갈립니다. 자동으로 선택해 표시합니다.</div>
<div class="weight-bar" style="position:static;">
<label>환아 나이</label>
<input type="number" id="pageY" value="5" min="0" max="30" step="1">
<span class="kbd">세</span>
<div class="wquick">
<button data-pa="0">신생아</button><button data-pa="1">1</button><button data-pa="3">3</button><button data-pa="6">6</button><button data-pa="10">10</button><button data-pa="16">16</button><button data-pa="17">17</button><button data-pa="19">19</button>
</div>
</div>

<h3>설정 순서</h3>
<table class="tbl auto"><tr><th style="width:20%">단계</th><th>내용</th></tr>
<tr><td>① 전원</td><td>전원을 켭니다</td></tr>
