<tr><td>② Profile</td><td>Select profile — <strong>Basic &amp; TCI</strong></td></tr>
<tr><td>③ Programming<br>mode</td><td>
<strong>A. Flow rate (mL/h)</strong> — 약제별로 계산해서 직접 입력<br>
<strong>B. Dose rate</strong> — Sufentanil · Propofol(5kg 미만) · Dexmedetomidine<br>
<strong>C. TCI</strong> — Drug 선택(Propofol or Remifentanil) → Model 선택 → Concentration → Patient information 입력</td></tr>
<tr><td>TCI 모델</td><td>① Propofol / Schnider / Effect &nbsp;② Propofol / Paedfusor / Effect &nbsp;③ Remifentanil / Minto / Effect</td></tr>
<tr><td>TCI 농도</td><td>Propofol <strong>2% (20 mg/mL)</strong> · Remifentanil <strong>mcg/mL</strong></td></tr></table>
<div class="sft-alert">&#9733;&#9733;&#9733;&#9733;&#9733; <strong>Dose rate 모드에서 가장 흔한 사고</strong> —
<strong>Concentration 단위(mcg/mL 인지 mg/mL 인지)</strong>와
<strong>Dose rate 단위(mcg/kg/hr 인지 mcg/kg/min 인지)</strong>를 <strong>둘 다</strong> 확인하십시오.
한 쪽만 틀려도 60배 차이가 납니다.</div>

<h3>약제별 설정 — 체중·나이 자동 판정</h3>
<table class="tbl auto" id="agiliaTbl"></table>
</div>

<div class="note-box">소아마취 준비 — 기본 물품 · 연령별 물품 · Line · 척추 시술 <span class="sub2">(하트 전용 약물 희석·조제는 「소아 하트」 탭 참조)</span></div>

<div class="card srch">
<h2>기본 준비 물품</h2>
<ol>
<li>O3 sensor 2ea · <strong>SedLine</strong>(개월 수가 너무 어리면 이마가 좁아 사용 불가) · Rainbow</li>
<li>ST probe 9Fr · 3M warming blanket · 모자</li>
<li>E-tube, Balloon syringe, RUSCH POLARIS, McGrath + 일회용 Blade, Stylet, EZ-ET holder, 3M 네모, Innomed 4×14</li>
<li>Circuit (<strong>20kg 기준</strong> 대/소), Fitting mask, Oral airway, Suction tip</li>
<li>RED-DOT electrode 2ea (모니터·TEE), TEE cover</li>
<li>아물다 폼(욕창방지 패드), S-holder(베개)</li>
</ol>
</div>

<div class="card srch" id="pediEquipCard">
<h2>연령별 물품 크기</h2>
<table class="tbl"><tr><th>연령</th><th>E-tube</th><th>Oral airway</th><th>Blade</th><th>Top probe</th><th>Fitting mask</th><th>Suction</th></tr>
<tr><td>0~2M</td><td>3.0–4.0<br>c3.0</td><td>주황 48mm</td><td>3kg 이하 ⓢ0, ⓢ1</td><td>9Fr</td><td>Neonate</td><td>6Fr</td></tr>
<tr><td>~12M</td><td>3.5–4.5<br>c3.0–3.5</td><td>파랑 54mm</td><td>ⓢ1</td><td>9Fr</td><td>Infant #1,2</td><td>8Fr</td></tr>
<tr><td>~24M</td><td>4.0–5.0<br>c3.5–4.0</td><td>파랑 54mm</td><td>ⓢ1</td><td>9Fr</td><td>Infant #2</td><td>10Fr</td></tr>
<tr><td>3~4Y</td><td>4.5–5.5<br>c4.0–4.5</td><td>검정 64mm</td><td>소 ⓒ2</td><td>9Fr</td><td>Toddler #3</td><td>10Fr</td></tr>
<tr><td>5Y</td><td>5.0–6.0<br>c4.5–5.0</td><td>흰색 69mm</td><td>대 ⓒ2</td><td>9Fr</td><td>Toddler #3</td><td>10Fr</td></tr>
<tr><td>6~7Y</td><td>5.5–6.5<br>c5.0–5.5</td><td>흰색 69mm</td><td>대 ⓒ2</td><td>9Fr</td><td>Child #4</td><td>10Fr</td></tr>
<tr><td>8~9Y</td><td>6.0–6.5<br>c5.5–6.0</td><td>흰색 69mm</td><td>ⓒ3</td><td>9Fr</td><td>Child #4</td><td>10Fr</td></tr>
<tr><td>10~13Y</td><td>c6.0–6.5</td><td>초록 86mm</td><td>ⓒ3</td><td>12Fr</td><td>Child #4</td><td>14Fr</td></tr>
<tr><td>14Y~</td><td>c6.5–7.0</td><td>초록 86mm</td><td>ⓒ3</td><td>12Fr</td><td>Adult #5</td><td>14Fr</td></tr>
<tr><td>성인</td><td>c7.0–7.5</td><td>여 초록 86mm<br>남 주황 96mm</td><td>여 ⓒ3 · 남 ⓒ4</td><td>18Fr</td><td>여 #5 · 남 #6</td><td>14Fr</td></tr></table>
<div class="wbox">Circuit — <strong>20kg 이하 소 circuit · 20kg 초과 대 circuit</strong></div>
</div>

<div class="card srch">
<h2>Line 준비</h2>
<div class="formula">기본 <strong>AC</strong> &nbsp;·&nbsp; Cardiac redo 시 <strong>ACP</strong> &nbsp;·&nbsp; Coarctoplasty 시 <strong>AAC</strong></div>
<h3>A-line</h3>
<ul>
<li>Transducer kit — <strong>PMK 또는 AMK(D)</strong> / Aorta 수술에서 상하지 A-line 삽입 시 <strong>AMK(T)</strong></li>
<li><strong>OHS · Lung · Untethering OP</strong> 시 3-way 를 <strong>transducer 쪽으로 가깝게</strong> 옮기고, 끝에는 <strong>T-port 연결</strong></li>
<li>N/S 1L &nbsp;— <strong>단, OHS 시 HPR 2500 units(0.5cc) mix = 2.5 unit/cc</strong></li>
<li>Medicut(여러 개), STEPTY(압박지혈밴드), CAS(손목지지대), alcohol swab, 1cc·2cc syringe, 멸균 gauze, Ioban 네모</li>
<li>PRN) A-line 연장용 Pressure line</li>
<li>Medicut 대신 <strong>Arrow radial catheter(20G, 22G)</strong> 사용 시 <strong>duoderm 조각</strong> 추가 준비 (catheter 밑 피부 sore 방지)</li>
</ul>
<h3>P-line</h3>
<ul>
<li>PSA 수액에 <strong>Ex-care filter 5㎛ 수액세트(EP IV SET)</strong> 의 <span class="warn2"><strong>초록색 필터를 제거한 후</strong></span> 연결</li>
<li><strong>5kg 미만은 IV flow control line 수액세트</strong>로 준비 (준비실 약품 서랍장 하부 수납장)</li>
<li>Medicut(여러 개), STEPTY, alcohol swab, 멸균 gauze, Ioban 네모, Tourniquet</li>
<li>PRN) P-line 연장용 <strong>ECO IV filter line</strong> — 연장 시 수액 누출·line 분리 방지를 위해 <strong>돌려서 고정하는 luer lock</strong> 사용</li>
</ul>
<h3>C-line</h3>
<ul>
<li>Catheter — <strong>Gard blue (4Fr, 5Fr, 7Fr(D) 또는 (T))</strong> 또는 <strong>MAC 9Fr</strong></li>
<li>Transducer kit — AMK(D) 또는 AMK(T) · <strong>CVP line 에 3-way 2ea 추가 연결</strong></li>
<li>PSA(0.5L or 1L) + 일반 수액세트 + <strong>Manifold(3-3way) 3개</strong> + <strong>Mini volume line 30cm</strong> (성인은 Pr. line 50cm)</li>
<li><strong>Neonate 환아 straight guide wire 필요 시</strong> — Arrow catheter 24G 또는 <strong>Cope Mandril Wire Guide 60cm + 24G jelco medicut</strong> 함께 준비 <span class="sub2">(초록색 introducer needle 대신 24G jelco medicut 사용)</span></li>
<li>Subkit, 중심정맥관 시술팩, sono cover, nylon 또는 prolene 4/0, surgical blade, BD ChloraPrep(미사용 시 헥시타놀 + 멸균 gauze ball), 멸균 gauze·glove, 20cc syringe 에 N/S 20mL 재어 종지에 붓기, 2cc/5cc syringe, Ioban 네모 또는 CHG Tegaderm</li>
</ul>
<h3>Midline</h3>
<ul><li>Midline catheter <strong>18G 또는 20G</strong>, Tourniquet</li>
<li>Subkit, sono cover, BD ChloraPrep, 멸균 gauze·glove·소공포, 20cc N/S, 5cc syringe 2ea, 20cc syringe, Mini volume line 30cm, duoderm 조각, CHG Tegaderm</li></ul>
</div>

<div class="card srch">
<h2>FOB 준비 — Olympus Bronchoscopy Tower</h2>
<div class="sft-alert"><strong>&#9888; 전원은 중앙의 초록색 스위치 하나로 전체 장비가 On/Off 됩니다 — 각각의 전원을 따로 조작하지 마십시오.</strong></div>
<h3>구성</h3>
<table class="tbl"><tr><th>#</th><th>구성 요소</th></tr>
<tr><td>①</td><td><strong>Monitor</strong> — 영상 표시. <span class="warn2">우측 하단 knob 은 만지지 말 것</span></td></tr>
<tr><td>②</td><td><strong>Video processor</strong> — camera adapter 신호를 영상으로 변환</td></tr>
<tr><td>③</td><td><strong>Light source</strong> — <strong>FOB 2.0 은 일체형 cable</strong>, 그 외 FOB 는 <strong>연두색 바구니의 light source cable</strong> 연결</td></tr>
<tr><td>④</td><td>녹화 장치 — 영상·사진 촬영 및 저장</td></tr>
<tr><td>⑤</td><td>FOB 2.0용 <strong>portable light source</strong> — 동시간 양방으로 2.0을 쓸 때 이동해 사용</td></tr>
<tr><td>⑥</td><td>FOB 거치대 — Camera cable drape 세팅 후 소독된 FOB 거치</td></tr></table>
<h3>사용 순서</h3>
<ol>
<li>전원 연결 — <strong>중앙 초록색 스위치</strong> 하나로 On</li>
<li>Camera cable drape 세팅 후 FOB 거치</li>
<li>Light source 연결 (2.0 일체형 / 그 외 연두색 바구니 cable)</li>
<li>Camera cable 을 video processor 에 연결</li>
<li>Camera adapter 와 FOB 의 <strong>eye piece</strong> 연결 — 검정색 나사를 <strong>왼쪽으로 돌려 풀고</strong> → FOB 를 끼운 뒤 → <strong>오른쪽으로 조여 고정</strong></li>
<li><strong>White balance</strong> — "WHT BAL incomplete" 메시지가 뜨면 FOB 카메라를 <strong>백색 표면</strong>에 대고 &lt;WHT BAL&gt; 버튼을 누름 → "WHT BAL complete" 확인</li>
<li>Camera adapter 의 <strong>diopter ring</strong> 을 돌려 가장 선명한 지점으로 초점 맞춤</li>
<li>Drape 에 FOB 를 걸어두고 light source 는 <strong>화재·화상 방지와 램프 수명을 위해 standby</strong> 상태로 준비</li>
</ol>
<h3>부속품</h3>
<table class="tbl"><tr><th>부속품</th><th>용도 · 주의</th></tr>
<tr><td><strong>Yun's connector</strong></td><td>Fogarty 를 이용한 OLV 시 일자 connector 에 연결하는 "ㄱ"자 connector<br>Fogarty catheter 와 FOB 를 고무 마개에 통과시켜 삽입하고 그 마개로 뚜껑을 막아 <strong>공기 누출을 막음</strong><br><span class="warn2">자체 제작품 — 소독해 재사용하므로 <strong>절대 버려지지 않도록 분실 주의</strong></span> · 멸균물품실 우측 상단 장</td></tr>
<tr><td><strong>Swivel connector</strong><br><span class="sub2">노랭이</span></td><td>FOB 삽입·제거 시에도 <strong>환기를 유지</strong>할 수 있는 어댑터 · 일자 connector 에 연결<br><span class="warn2">소독해 재사용 — 분실 주의</span></td></tr></table>
</div>

<div class="card srch">
<h2>척추 관련 시술 준비</h2>
<table class="tbl"><tr><th>시술</th><th>준비</th></tr>
<tr><td><strong>척추마취</strong></td><td>멸균 장갑·거즈·거즈볼·소공포, 헥시타놀, Subkit<br><strong>25G Sprotte needle (주황)</strong> · Heavy Marcaine · 5cc syringe</td></tr>
<tr><td><strong>경막외 카테터</strong></td><td>멸균 세트 동일 + <strong>Ace Grip, Epidural Minipack, Histoacryl</strong>(카테터 고정용 본드)<br>Test drug (1% Lidocaine 20mL, Epinephrine 1@) · 10cc syringe · Tegaderm 10×12, Ioban 조각</td></tr>
<tr><td><strong>요추 배액 카테터</strong></td><td>멸균 세트 동일 + Epidural catheter, <strong>Perican 18G Tuohy needle (분홍)</strong>, Ace Grip<br>Tegaderm 10×12, Ioban 조각</td></tr>
<tr><td><strong>신경차단술</strong></td><td>멸균 장갑·거즈, 헥시타놀, 일회용 DP set<br>요청한 Nerve block needle (Echoplex, SilverStim, PAJUNK) · 요청한 농도의 Ropivacaine · 요청한 멸균 주사침 · <strong>Transducer cover with gel</strong><br>
<button type="button" class="pill-btn goto-rop">Ropivacaine 희석 계산으로 이동 →</button></td></tr></table>
</div>

</div>

<div id="pedi-emg" class="pedi-section" style="display:none">
<div class="card srch" id="emgContiCard">
<h2>소아 응급약 — CIV 약물</h2>
<div class="calc-sub">부서 표준 조제 기준(<strong>소아 하트</strong> 탭과 동일 조제표). 체중에 따라 <strong>30kg 기준으로 조제가 자동 선택</strong>되고, 목표 dose를 입력하면 주입속도(cc/hr)가 계산됩니다. 심장수술 환자뿐 아니라 <strong>쇼크·저혈압·서맥 등 모든 소아 응급상황</strong>에서 승압제·강심제를 bolus 후 지속 정주로 전환할 때 사용합니다.</div>
<div class="ig">
<div><div class="ilbl">적용 체중</div><div class="civ-unit" id="emgContiWtShow">— kg</div>
<div class="civ-range">위 '환아 체중' 값을 사용합니다</div></div>
<div><div class="ilbl">조제 기준</div><div class="civ-unit" id="emgContiBand">—</div>
<div class="civ-range">30kg 미만 / 이상</div></div>
</div>
<table class="tbl auto" id="emgContiTbl"><tr><th>약물</th><th>희석 농도</th><th>Mix</th><th>목표 dose</th><th>주입속도</th></tr></table>
<div class="wbox"><strong>주입속도(cc/hr) = 목표 dose × 체중 × (분당 용량이면 ×60) ÷ 농도</strong><br>
목표 dose 칸은 부서 초기 유지용량으로 미리 채워지며, 처방에 맞게 고쳐 입력할 수 있습니다.</div>
</div>

</div>

</div>

<div class="panel" data-panel="ohs">
<div class="sft-alert" style="margin-bottom:8px">&#9888; <strong>참고용 — 임상적 판단을 대체하지 않으며, 특진의(담당 마취과 의사) 확인이 우선합니다.</strong></div>
<div class="note-box">소아 하트(심장 수술) 전용 — 약물 mix·조제·주입속도, CPB weaning 실시간 dose, Agilia 설정은 <strong>소아 탭</strong>에서 그대로 이어집니다.</div>
<div class="weight-bar" style="position:static;">
<label>환아 체중</label>
<input type="number" id="ohsWt2" value="15" min="0.5" max="150" step="0.5">
<span class="kbd">kg</span>
<div class="civ-range">소아 탭의 '환아 체중'과 자동으로 같이 움직입니다</div>
</div>

<div class="pill-row" id="ohsPills">
<span class="pill-btn on" data-ohs="mix">Mix · 계산</span>
<span class="pill-btn" data-ohs="wean">약물별 현재 dose 확인</span>
</div>

<div id="ohs-mix" class="ohs-section">
<div class="card srch" id="ohsCard">
<h2>소아 하트 — 약물 Mix &amp; 주입속도 계산</h2>
<div class="calc-sub">체중을 넣으면 <strong>30kg 을 기준으로 조제가 자동 선택</strong>되고 주입속도가 계산됩니다.</div>
<div class="ig">
<div><div class="ilbl">적용 체중</div><div class="civ-unit" id="ohsWtShow">— kg</div>
<div class="civ-range">위 '환아 체중' 값을 사용합니다</div></div>
<div><div class="ilbl">조제 기준</div><div class="civ-unit" id="ohsBand">—</div>
<div class="civ-range">30kg 미만 / 이상</div></div>
</div>

<h3>Bolus (유도)</h3>
<div class="wbox">농도 기준 — Atropine 0.5mg/cc · Thiopental 25mg/cc(분말 500mg+증류수 20mL) · Midazolam 1mg/cc · Rocuronium 10mg/cc · Sufentanil 5mcg/cc(50mcg=1mL+NS 9mL) · Fentanyl 50mcg/cc(원액) · Vecuronium 1mg/cc — 실제 조제 농도가 다르면 값을 다시 계산하십시오.</div>
<div class="bolus-key"><span class="bk bk-d">투여량 — 환자에게 들어가는 양</span><span class="bk bk-c">재야 할 양 — 주사기에 뽑는 양</span></div>
<table class="tbl auto bolus-tbl"><tr><th>약물</th><th>용량</th><th class="th-dose">투여량<br><span class="thu">mg · mcg</span></th><th class="th-draw">재야 할 양<br><span class="thu">cc — 주사기</span></th></tr>
<tr><td>Atropine</td><td>0.02 mg/kg</td><td class="dose-cell"><strong id="ohsAtr">–</strong></td><td class="draw-cell"><strong id="ohsAtrCc">–</strong></td></tr>
<tr><td>Thiopental (TPT)</td><td>5 mg/kg</td><td class="dose-cell"><strong id="ohsTpt">–</strong></td><td class="draw-cell"><strong id="ohsTptCc">–</strong></td></tr>
<tr><td>Midazolam</td><td>0.1 mg/kg</td><td class="dose-cell"><strong id="ohsMdz">–</strong></td><td class="draw-cell"><strong id="ohsMdzCc">–</strong></td></tr>
<tr><td>Rocuronium</td><td>1 mg/kg</td><td class="dose-cell"><strong id="ohsRoc">–</strong></td><td class="draw-cell"><strong id="ohsRocCc">–</strong></td></tr>
<tr><td>Sufentanil</td><td>0.2 mcg/kg</td><td class="dose-cell"><strong id="ohsSft">–</strong></td><td class="draw-cell"><strong id="ohsSftCc">–</strong></td></tr>
<tr><td>Fentanyl</td><td>1 mcg/kg</td><td class="dose-cell"><strong id="ohsFtn">–</strong></td><td class="draw-cell"><strong id="ohsFtnCc">–</strong></td></tr>
<tr><td>Vecuronium</td><td>0.2 mg/kg</td><td class="dose-cell"><strong id="ohsVec">–</strong></td><td class="draw-cell"><strong id="ohsVecCc">–</strong></td></tr></table>

<h3>Continuous infusion — 조제와 주입속도</h3>
<div class="calc-sub">조제·농도·기본 용량은 부서 <strong>「소아 heart」 시트</strong> 기준입니다. 농도 칸의 <span class="sub2">또는 …</span> 는 같은 시트에 함께 적힌 다른 조제법입니다.</div>
<table class="tbl auto" id="ohsTbl"><tr><th>약물</th><th>용량</th><th>조제 (30kg 기준 자동)</th><th>주입속도</th></tr></table>

<h3>Transamine</h3>
<table class="tbl auto"><tr><th>구분</th><th>용량</th></tr>
<tr><td><strong>Loading</strong></td><td><strong>10 mg/kg</strong> 을 <strong>10분</strong>에 걸쳐</td></tr>
<tr><td><strong>유지</strong></td><td><strong>10 mg/kg/hr</strong></td></tr></table>
<div class="ig">
<div><div class="ilbl">Loading / 유지</div><div class="calc-res" id="ohsTxa" style="font-size:1rem">–</div></div>
</div>
<div class="calc-note" id="ohsTxaNote"></div>

<div class="wbox">연령별 전체 ETT·물품 크기표는 <button type="button" class="pill-btn goto-pedi-ett">소아 탭에서 바로 보기 →</button><br>
Weaning 약물(epinephrine·dopamine·NTG·milrinone·dobutamine)은 <strong>특진의 confirm 후</strong> 준비합니다.</div>
</div>
</div>

<div id="ohs-wean" class="ohs-section" style="display:none">
<div class="card srch" id="ohsWeanCard">
<h2>약물별 현재 dose 확인</h2>
<div class="calc-sub">약물을 고르고 <strong>농도</strong>와 <strong>주입속도(cc/hr)</strong>를 입력하면 현재 걸리고 있는 용량(dose/kg)이 계산됩니다.</div>
<div class="ig"><div><div class="ilbl">약물 선택</div>
<select id="weanDrug" style="width:100%"></select>
</div></div>
<table class="tbl auto" id="ohsWeanTbl"><tr><th>농도</th><th>주입속도<br>(cc/hr)</th><th>현재 dose</th></tr></table>
<div class="wbox"><strong>현재 dose = 농도 × 주입속도 ÷ 체중</strong> <span class="sub2">(분당 단위 약물은 ÷60 추가로 적용됨)</span><br>
농도 칸은 위 '적용 체중'(30kg 기준)에 맞는 표준 조제 농도로 자동 채워지며, 실제 다르게 조제했다면 값을 고쳐 입력하십시오.</div>
</div>
</div>

<div id="ohs-mix-b" class="ohs-section">
<div class="note-box">소아 하트 마취 — 약물 준비 · 승압제 희석 · C.I 약물 희석표 (30kg 기준)</div>

<div class="card srch">
<h2>소아 하트 마취 — 약물 준비 (특진의 confirm)</h2>
<table class="tbl"><tr><th>구분</th><th>내용</th></tr>
<tr><td><strong>Bolus</strong></td><td>1% PPF (2mg/kg) 또는 Etomidate (0.2mg/kg) · SFT (0.2mcg/kg) · MDZ (0.1mg/kg) · ROC (1mg/kg)</td></tr>
<tr><td><strong>C.I</strong></td><td>TXAi, SFTi, MDZi, ROCi (<strong>방킵자가 준비</strong>) + CPB weaning 약물 (<strong>특진의 confirm 후 약물 준비</strong>)</td></tr>
<tr><td><strong>승압제 희석</strong></td><td><strong>Epinephrine · Phenylephrine</strong> — 각각 <strong>100 mcg/cc · 10 mcg/cc · 1 mcg/cc</strong> 3종<br>
<strong>Ephedrine</strong> — <strong>5 mg/cc · 1 mg/cc</strong> 2종</td></tr></table>
</div>

<div class="card srch">
<h2>하트 C.I 약물 희석표 — 30kg 기준</h2>
<div class="warn">체중 30kg 을 기준으로 <strong>희석 농도가 다릅니다.</strong> 조제 전 반드시 체중을 확인하십시오.</div>
<table class="tbl"><tr><th rowspan="2">약물</th><th colspan="2">30kg 미만</th><th colspan="2">30kg 이상</th></tr>
<tr><th>농도</th><th>Mix (약물 + N/S)</th><th>농도</th><th>Mix (약물 + N/S)</th></tr>
<tr><td><strong>Epinephrine</strong><br><span class="sub2">1@=1mg/1mL</span></td><td>5 mcg/cc</td><td>0.25cc + 49.75cc</td><td>20 mcg/cc</td><td>1cc + 49cc</td></tr>
<tr><td><strong>Norepinephrine</strong><br><span class="sub2">1@=4mg/4mL</span></td><td>5 mcg/cc</td><td>0.25cc + 49.75cc</td><td>20 mcg/cc</td><td>1cc + 49cc</td></tr>
<tr><td><strong>Dopamine</strong><br><span class="sub2">1@=200mg/5mL</span></td><td>1 mg/cc</td><td>1cc + 39cc</td><td>4 mg/cc</td><td>5cc + 45cc</td></tr>
<tr><td><strong>Dobutamine</strong><br><span class="sub2">1@=250mg/5mL</span></td><td>1 mg/cc</td><td>1cc + 49cc</td><td>5 mg/cc</td><td>5cc + 45cc</td></tr>
<tr><td><strong>Nitroglycerin</strong><br><span class="sub2">1@=10mg/10mL</span></td><td>0.25 mg/cc</td><td>10cc + 30cc</td><td>1 mg/cc</td><td>5@ = 50cc</td></tr>
<tr><td><strong>Nitroprusside</strong><br><span class="sub2">1ⓥ=50mg/2mL</span></td><td>0.25 mg/cc</td><td>0.5cc + 49.5cc</td><td>1 mg/cc</td><td>2cc + 48cc</td></tr>
<tr><td><strong>Milrinone</strong><br><span class="sub2">1@=10mg/10mL</span></td><td>0.1 mg/cc</td><td>5cc + 45cc</td><td>0.2 mg/cc</td><td>10cc + 40cc</td></tr>
<tr><td><strong>Isoproterenol</strong><br><span class="sub2">1@=0.2mg/1mL</span></td><td>4 mcg/cc</td><td>1cc + 49cc</td><td>8 mcg/cc</td><td>2cc + 48cc</td></tr>
<tr><td><strong>Vasopressin</strong><br><span class="sub2">1@=20unit/1mL</span></td><td><strong>0.1 unit/cc</strong></td><td>0.2cc + 39.8cc <span class="sub2">= 40cc</span></td><td>0.2 unit/cc</td><td>0.5cc + 49.5cc <span class="sub2">= 50cc</span></td></tr>
<tr><td rowspan="2"><strong>Tranexamic acid</strong><br><span class="sub2">1@=500mg/5mL</span></td><td>10 mg/cc</td><td>5cc + 45cc</td><td>50 mg/cc</td><td>25cc + 25cc</td></tr>
<tr><td>20 mg/cc</td><td>10cc + 40cc</td><td>100 mg/cc</td><td>10@ = 50cc</td></tr>
<tr><td><strong>Sufentanil</strong><br><span class="sub2">250mcg/5mL · 50mcg/1mL</span></td><td>1 mcg/cc</td><td>50mcg=1cc + 49cc</td><td>5 mcg/cc</td><td>250mcg=5cc + 45cc</td></tr>
<tr><td><strong>Midazolam</strong><br><span class="sub2">5mg/5mL · 15mg/3mL</span></td><td>0.1 mg/cc</td><td>5mg=5cc + 45cc</td><td>1 mg/cc</td><td>15mg 3@=9cc + 36cc</td></tr>
<tr><td><strong>Rocuronium</strong><br><span class="sub2">1ⓥ=50mg/5mL</span></td><td>1 mg/cc</td><td>5cc + 45cc</td><td>2 mg/cc</td><td>10cc + 40cc</td></tr></table>
</div>
</div>

</div>

<div class="disclaimer">⚠️ 본 자료는 교육·참고용이며 임상 판단을 대체하지 않습니다.<br>모든 용량·처치는 병원 프로토콜·약품설명서·담당 의사 지시 확인 후 적용.<br>본 자료의 모든 내용은 마취통증의학과 교수님 검수를 받아 제작하였습니다.<br>제작·내용 편집 및 문의: 마취진료지원간호사 위경화<br><strong style="color:var(--accent);">⛔ 무단 배포 및 도용을 금합니다.</strong> 본 매뉴얼은 SNUH 마취진료지원부서의 저작물이며, 허락 없이 다른 기관·개인이 배포·판매할 수 없습니다.<br>© 마취진료지원부서 · 2026 Anesthesia Manual & Calculator</div>


<div class="no-results hidden" id="globalNoResults">검색 결과가 없습니다.</div>

<script>
(function(){
"use strict";
var r1=function(n){return Math.round(n*10)/10;};
var r2=function(n){return Math.round(n*100)/100;};
var r3=function(n){return Math.round(n*1000)/1000;};
var r3=function(n){return Math.round(n*1000)/1000;};
/* 요소가 없어도 죽지 않는 안전한 이벤트 연결 */
function _on(id,ev,fn){var e=document.getElementById(id); if(e) e.addEventListener(ev,fn);}
function _txt(id,v){var e=document.getElementById(id); if(e) e.textContent=v;}
/* 주입속도 표기 — 10 mL/hr 미만은 소수 2자리까지 표시해 저속에서의 반올림 오차를 줄임 */
var fmtRate=function(n){return (Math.abs(n)<10)?r2(n):r1(n);};
var W=function(){return parseFloat(document.getElementById('weight').value)||0;};

/* 4-2-1 fluid rate */
function fluid421(w){
  if(w<=10) return w*4;
  if(w<=20) return 40+(w-10)*2;
  return 40+20+(w-20)*1;
}

var INFUSION={
 vaso:[
  {name:'Norepinephrine',eff:{m:'α1 &gt; β1 작용 — 강력한 혈관수축으로 <strong>후부하(SVR)를 올려 혈압을 회복</strong>시킵니다. 심박수 증가는 적습니다.',i:'패혈성 쇼크 1차 승압제 · 마취 중 혈관확장성 저혈압',w:'<strong>중심정맥 권장</strong> — 말초 유출 시 조직 괴사(해독제 phentolamine). 다만 최근 근거는 프로토콜(팔오금 이상 굵은 정맥·저농도·저용량·단기간·2시간마다 확인) 하에 말초 투여도 비교적 안전하다고 보며, 승압제 증량·장기화 시 중심정맥 확보를 권합니다. 과도한 후부하는 심박출 감소'},tag:'t-vaso',tnm:'승압제',stk:1000,stkl:'4mg/4mL amp (1mg/mL)',prep:'1ⓐ(4mg)+D5W196cc=20mcg/ml',conc:20,dmin:0.01,dmax:0.2,ddef:0.01,dstep:0.01,unit:'mcg/kg/min',calc:function(w,d){return r1(w*d*60/20);},note:'중심정맥 권장(말초는 단기·저용량 프로토콜 하에서만)'},
  {name:'Epinephrine',eff:{m:'α + β 동시 작용 — 저용량은 β(심박출·기관지확장), 고용량은 α(혈관수축)가 우세합니다.',i:'심정지(1mg) · 아나필락시스 1차 약 · 저심박출 · 아트로핀 불응 서맥',w:'부정맥·심근 산소요구 증가 · 젖산·혈당 상승'},tag:'t-vaso',tnm:'카테콜아민',stk:1000,stkl:'1mg/1mL amp',prep:'1cc(1mg)+NS49cc=20mcg/ml',conc:20,dmin:0.01,dmax:0.5,ddef:0.01,dstep:0.01,unit:'mcg/kg/min',calc:function(w,d){return r1(w*d*60/20);},note:'심정지 1mg IV'},
  {name:'Phenylephrine',eff:{m:'순수 α1 작용제 — 심박수를 올리지 않고 <strong>혈관만 수축</strong>시킵니다.',i:'척추마취 후 저혈압 · 산과(자궁혈류 보존에 유리) · 빈맥을 피해야 하는 저혈압',w:'후부하만 올려 심박출이 줄 수 있음 · <strong>반사성 서맥</strong>'},tag:'t-vaso',tnm:'순수α1',stk:10000,stkl:'10mg/1mL vial',prep:'1ⓥ(10mg)+NS99ml=100mcg/ml',conc:100,dmin:0.25,dmax:1,ddef:0.25,dstep:0.05,unit:'mcg/kg/min',calc:function(w,d){return r1(w*d*60/100);},note:'bolus 50–100mcg'},
  {name:'Vasopressin (unit/kg/hr)',eff:{m:'V1 수용체 작용 — 카테콜아민과 <strong>다른 경로</strong>로 혈관을 수축시켜 산증에서도 효과가 유지됩니다.',i:'카테콜아민 불응 쇼크 · NE 절약 · 폐고혈압에서 전신혈압 유지',w:'과용량은 관상동맥·장·말단 허혈 · 표준 용량 체계가 확립되지 않아 기관 지침 우선'},tag:'t-vaso',tnm:'V1수축',stk:20,stkl:'20 unit/1mL amp',prep:'1cc(20u)+NS99ml=0.2unit/mL',conc:0.2,dmin:0.01,dmax:0.04,ddef:0.02,dstep:0.01,unit:'unit/kg/hr',calc:function(w,d){return r1(w*d/0.2);},note:'체중당 unit/kg/hr 체계는 표준이 확립되어 있지 않습니다 — 기관 지침을 우선합니다'},
  {name:'Vasopressin (unit/min 고정)',eff:{m:'V1 수용체 작용 — 산증·수용체 하향조절 상황에서도 효과가 유지되는 <strong>비카테콜아민 승압제</strong>입니다.',i:'패혈성 쇼크에서 NE 에 추가 · 폐고혈압 환자의 전신혈압 유지',w:'체중과 무관한 고정 용량 · 과용량 시 허혈'},tag:'t-vaso',tnm:'V1수축',stk:20,stkl:'20 unit/1mL amp',prep:'1cc(20u)+NS99ml=0.2unit/mL',conc:0.2,dmin:0.01,dmax:0.04,ddef:0.02,dstep:0.01,unit:'unit/min(고정)',calc:function(w,d){return r1(d*60/0.2);},note:'Sepsis 0.01–0.04unit/min (또는 0.04unit/min 고정). 체중 무관'}
 ],
 ino:[
  {name:'doBUTAmine(amp)',eff:{m:'β1 주작용 — <strong>심근 수축력을 올리고 후부하는 다소 낮춰</strong> 심박출을 늘립니다.',i:'저심박출 심부전 · 심장수술 후 심근 지지 · 우심실 기능 저하',w:'빈맥·부정맥 · 혈관확장으로 혈압이 떨어질 수 있어 승압제 병용이 필요할 수 있음'},tag:'t-ino',tnm:'β1강심',stk:50000,stkl:'250mg/5mL amp (50mg/mL)',prep:'0.8ⓐ(4cc/250mg)+D5W196cc=1mg/ml',conc:1000,dmin:2,dmax:20,ddef:5,dstep:1,unit:'mcg/kg/min',calc:function(w,d){return r1(w*d*60/1000);},note:'2–20mcg/kg/min'},
  {name:'doBUTAmine(premix)',eff:{m:'β1 주작용 강심제 — 수축력 증가 + 경도 혈관확장으로 심박출을 늘립니다.',i:'저심박출 · 심장수술 후 심근 지지',w:'빈맥·부정맥 · 저혈압 · <strong>off pump CABG 에서는 쓰지 않는 경우</strong>가 있음'},tag:'t-ino',tnm:'β1강심',prep:'premix 500mg/250ml=2mg/ml',conc:2000,dmin:2,dmax:20,ddef:5,dstep:1,unit:'mcg/kg/min',calc:function(w,d){return r1(w*d*60/2000);},note:'premix'},
  {name:'doPAmine(amp)',eff:{m:'용량에 따라 작용이 바뀝니다 — 저용량 신장·내장 혈류, 중간 β1(수축력), 고용량 α1(혈관수축).',i:'저심박출 · 서맥을 동반한 저혈압 · 아트로핀 불응 증상성 서맥',w:'빈맥·부정맥이 상대적으로 많음 · 신보호 목적의 저용량 사용은 근거가 없음'},tag:'t-ino',tnm:'DA·β·α',stk:40000,stkl:'200mg/5mL amp (40mg/mL)',prep:'1ⓐ(200mg)+D5W195cc=1mg/ml',conc:1000,dmin:2,dmax:20,ddef:5,dstep:1,unit:'mcg/kg/min',calc:function(w,d){return r1(w*d*60/1000);},note:'~3 UO↑ / 3–10 β / 10~ α'},
  {name:'doPAmine(premix)',eff:{m:'용량 의존적으로 신장·β1·α1 작용이 바뀌는 카테콜아민입니다.',i:'저심박출 · 서맥 동반 저혈압',w:'부정맥 위험 · 저용량 신보호 효과는 입증되지 않음'},tag:'t-ino',tnm:'DA·β·α',prep:'premix 400mg/200ml=2mg/ml',conc:2000,dmin:2,dmax:20,ddef:5,dstep:1,unit:'mcg/kg/min',calc:function(w,d){return r1(w*d*60/2000);},note:'premix'},
    {name:'Milrinone',slab:'10mg/10mL amp → 표준 0.2mg/cc',eff:{m:'PDE3 억제로 cAMP 를 올립니다 — <strong>수축력 증가 + 폐·전신 혈관확장</strong>(inodilator). β수용체를 거치지 않아 <strong>베타차단제 복용 중에도 효과</strong>가 있습니다.',i:'우심실 기능 저하 · <strong>폐고혈압</strong> · 심장수술 후 저심박출 · 베타차단제 사용 환자 · 폐이식',w:'혈관확장으로 저혈압이 잘 생겨 <strong>승압제 병용</strong>이 필요한 경우가 많음 · 신배설이라 신기능 저하 시 축적 · 반감기가 길어 감량 후에도 효과가 남음'},tag:'t-ino',tnm:'PDE3 억제',stk:1000,stkl:'10mg/10mL amp (1mg/mL)',prep:'원제형 <strong>10mg/10mL amp (1mg/mL)</strong><br>표준 조제 1@ + N/S 40cc = 총 50cc → <strong>0.2mg/cc</strong><br>진한 조제 1@ + N/S 10cc = 총 20cc → <strong>0.5mg/cc</strong> <span class="sub2">(총 용액량을 20 으로 바꾸면 자동 계산됩니다)</span>',conc:200,dmin:0.125,dmax:0.75,ddef:0.5,dstep:0.125,unit:'mcg/kg/min',calc:function(w,d){return r1(w*d*60/200);},note:'신기능 저하 시 감량 · 저혈압 주의 · 반감기가 길어 중단 후에도 효과가 남습니다'},
 ],
 dil:[
  {name:'Nitroglycerin(NG)',eff:{m:'NO 공여체 — <strong>정맥 우세 확장</strong>으로 전부하를 줄이고 관상동맥(특히 심내막하)을 확장시킵니다.',i:'심근허혈·협심증 · 급성 심부전의 전부하 감소 · 고혈압 조절',w:'전부하 감소로 저혈압 · 두통 · 24~48시간 지속 시 내성 · PDE5 억제제 병용 금기'},tag:'t-dil',tnm:'정맥확장',stk:1000,stkl:'50mg/50mL vial (1mg/mL)',prep:'1ⓥ(50mg)+D5W200cc=0.2mg/ml',conc:200,dmin:0.5,dmax:10,ddef:0.5,dstep:0.5,unit:'mcg/kg/min',calc:function(w,d){return r1(w*d*60/200);},note:'비PVC set'},
  {name:'Nitroprusside(SNP)',eff:{m:'NO 공여체 — <strong>동맥·정맥을 모두 강력하게</strong> 확장시켜 즉효로 혈압을 낮춥니다.',i:'고혈압 응급 · 대동맥 수술에서 급속 혈압 조절',w:'<strong>차광 필수</strong>(광분해) · 고용량·장시간에서 <strong>사이안화물 축적</strong> · 반사성 빈맥 · 뇌혈류·뇌압 상승'},tag:'t-dil',tnm:'동·정맥확장',stk:25000,stkl:'50mg/2mL vial (25mg/mL)',prep:'1ⓥ(50mg)+D5W248ml=0.2mg/ml',conc:200,dmin:0.5,dmax:10,ddef:0.5,dstep:0.5,unit:'mcg/kg/min',calc:function(w,d){return r1(w*d*60/200);},note:'차광 필수'}
 ],
 other:[
  {name:'Esmolol',eff:{m:'초단시간 선택적 β1 차단 — 적혈구 esterase 로 분해되어 <strong>반감기 약 9분</strong>, 끊으면 빠르게 회복됩니다.',i:'주술기 빈맥·고혈압 · 삽관·수술 자극에 대한 교감반응 억제 · 심근 산소요구 감소',w:'천식·심한 서맥·고도 AV block 주의 · 저혈압 · 심부전에서 수축력 저하'},tag:'t-anti',tnm:'β1차단',stk:10000,stkl:'100mg/10mL vial (10mg/mL)',prep:'<strong>100mg/10mL vial (10mg/mL)</strong> — 즉시 사용 가능한 제형으로 <strong>희석하지 않고 그대로</strong> 정맥 투여할 수 있습니다. Loading 은 500mcg/kg 에 해당하는 용량 + 50mL 로 1분 이상.',conc:10000,load:{d:500,u:'mcg/kg',min:1,note:'0.5mg/kg(=500mcg/kg) 를 50mL 에 섞어 1분 이상'},dmin:50,dmax:300,ddef:50,dstep:10,unit:'mcg/kg/min',calc:function(w,d){return r1(w*d*60/10000);},note:'유지 50~200mcg/kg/min (200 초과 시 심박수 감소 효과는 거의 늘지 않고 부작용만 증가) · 최대 48시간 · Loading 은 이 제형, 지속주입은 2.5g 제형'},
  {name:'Esmolol — Brevibloc 2.5g/10mL (ESM2)',eff:{m:'선택적 β1 차단 — <strong>심박수와 심근 수축력을 낮춰</strong> 심실 반응을 조절합니다. 반감기 약 9분으로 조절이 빠릅니다.',i:'심방세동·조동의 심실율 조절 · 상심실성 빈맥 · 수술 중 빈맥성 고혈압',w:'&#9888; <strong>고농축 제형 — 희석하지 않고는 투여할 수 없습니다.</strong> 최종 10mg/mL 로 희석합니다. 즉시 사용 가능한 100mg/10mL(10mg/mL) 제형과 <strong>혼동 주의</strong>. 저혈압·서맥 관찰. 탄산수소나트륨과 병용 금기. 유지 주입은 최대 48시간.'},tag:'t-anti',tnm:'β1차단',stk:250000,stkl:'2.5g/10mL vial (250mg/mL 고농축)',prep:'<strong>2.5g 1ⓥ(10mL) + 희석액 240mL = 총 250mL → 10mg/mL</strong>',conc:10000,dmin:50,dmax:300,ddef:50,dstep:10,unit:'mcg/kg/min',calc:function(w,d){return r1(w*d*60/10000);},note:'50~200mcg/kg/min (최대 300mcg/kg/min) · Loading 은 100mg/10mL 제형을 사용합니다'},
  {name:'Herben(Diltiazem)',eff:{m:'비다이하이드로피리딘계 칼슘차단제 — <strong>방실결절 전도를 늦추고</strong> 관상동맥·전신 혈관을 확장시킵니다.',i:'심방세동·심방조동 심박수 조절 · SVT · 관상동맥 연축 · 고혈압',w:'서맥·AV block · 수축력 저하(심부전 주의) · 베타차단제 병용 시 서맥 위험 · 체중 무관'},tag:'t-anti',tnm:'Ca차단',prep:'1ⓥ(50mg)+NS50cc=1mg/ml',conc:1,dmin:5,dmax:15,ddef:5,dstep:1,unit:'mg/hr(고정)',calc:function(w,d){return r1(d/1);},note:'5–15mg/hr · 체중무관'},
  {name:'Isoket (Isosorbide dinitrate)',eff:{m:'질산염계 혈관확장제 — 정맥 확장이 우세해 <strong>전부하를 낮추고</strong>, 고용량에서는 동맥도 확장시킵니다.',i:'심근허혈·협심증 · 급성 심부전에서 전부하 감소 · 수술 중 혈압 조절',w:'저혈압·반사성 빈맥 · 두통 · <strong>PDE5 억제제 병용 금기</strong> · 우심실 경색·심낭압전에서 위험'},tag:'t-vaso',tnm:'혈관확장',prep:'1ⓥ(50mg/50cc) + D5W 200cc = 250cc → <strong>0.2 mg/mL (200 mcg/mL)</strong><br>★ <strong>PVC 재질 수액세트 금지</strong> — 약물이 흡착됩니다 (non-PVC 라인 사용)<br>※ <strong>현재 부서 비품 없음</strong>',conc:200,dmin:0.1,dmax:5,ddef:0.5,dstep:0.1,unit:'mcg/kg/min',calc:function(w,d){return r1(w*d*60/200);},note:'0.2mg/mL 기준 · PVC 라인에 흡착되므로 non-PVC 라인을 사용합니다'},
  {name:'Isoproterenol (mcg/min)',eff:{m:'비선택적 β작용제(β1+β2) — <strong>심박수와 수축력을 올리고</strong> 말초·폐혈관을 확장시킵니다.',i:'서맥·완전 AV block 에서 심박수 유지(페이싱 전 가교) · 심장이식 후 서맥 · 폐고혈압에서 우심실 지지',w:'현저한 빈맥·부정맥 · 심근 산소요구 증가 · 이완기 혈압 저하 · 체중 무관'},tag:'t-ino',tnm:'β작용제',prep:'원제형 0.2mg/1cc amp (0.2mg/cc)<br>· <strong>Bolus</strong> — 1ⓐ + NS 10mL (또는 D5W 10mL) 천천히 IV push<br>· <strong>CIV</strong> — 4ⓐ + D5W 196mL = 200mL → <strong>4 mcg/mL</strong>',conc:4,dmin:0.5,dmax:10,ddef:0.5,dstep:0.5,unit:'mcg/min(고정)',calc:function(w,d){return r1(d*60/4);},note:'CIV 0.5–10mcg/min · 체중무관 · ★탄산수소나트륨 등 <strong>알칼리성 약물과 혼합 금지</strong>'},
  {name:'Isoproterenol (mcg/kg/min)',eff:{m:'β1+β2 작용 — 심박수·수축력 증가와 혈관확장을 함께 일으킵니다.',i:'서맥·AV block · 심장이식 후 · 폐고혈압에서 우심실 지지',w:'빈맥·부정맥 · 심근 산소요구 증가 · <strong>조제 농도를 반드시 확인</strong>'},tag:'t-ino',tnm:'β작용제',prep:'농도 40mcg/ml 기준 — 잰 농도 반드시 확인',conc:40,dmin:0.02,dmax:0.5,ddef:0.03,dstep:0.01,unit:'mcg/kg/min',calc:function(w,d){return r1(w*d*60/40);},note:'40mcg/mL 기준 0.02~0.5mcg/kg/min · 고정 용량으로는 2~10mcg/min'},
  {name:'Dexmedetomidine',eff:{m:'선택적 α2 작용제 — <strong>호흡 저하 없이 진정·진통</strong>을 제공하고 교감신경을 억제합니다.',i:'MAC·감시마취 진정 · 각성 삽관 · 오피오이드·마취제 절약 · 수술 후 떨림·delirium 감소',w:'서맥·저혈압 · loading 시 일시적 혈압 상승 후 하강 · 고령에서 감량'},tag:'t-sed',tnm:'α2진정',prep:'400mcg/100ml=4mcg/ml',conc:4,load:{d:1,u:'mcg/kg',min:10,note:'연령별 loading 속도는 Dexmedetomidine 탭 참조 (1.5 / 1 / 0.75 mL/kg/hr)'},dmin:0.2,dmax:0.7,ddef:0.5,dstep:0.05,unit:'mcg/kg/hr',calc:function(w,d){return r1(w*d/4);},note:'연령별 loading은 특수계산 참조'}
 ]
};
/* ===== TCI (Target-Controlled Infusion) =====
 * MCI(수동 주입)는 주입속도(mcg/kg/min)를 설정 → 펌프가 일정 mL/hr로 주입.
 * TCI는 표적농도(혈장 Cp 또는 effect-site Ce)를 직접 설정 → 펌프 내장 약동학(PK) 모델이
 *   그 농도를 달성·유지하도록 주입속도를 실시간 계산. 초기 loading bolus(중심구획 채움) 후
 *   점감 주입(재분포·제거 보상)을 자동 수행. 속도가 아닌 농도(=약효)를 직접 제어.
 *
 * 3-구획 mammillary 모델 + effect-site(ke0)
 *   V1(중심/혈장) ←→ V2(빠른 말초) ←→ V3(느린 말초), effect-site --ke0--> V1
 *   Marsh/Schnider(Propofol), Minto(Remifentanil) 등 모델마다 V1·CL·ke0·연령/체중 보정 상이.
 *
 * 아래는 교육용 단순 추정(정상 70kg 성인 기준). 실제 TCI 펌프는 ODE 수치적분으로 정밀 계산.
 *   초기 bolus(mg)   ≈ 목표 Cp × V1            (중심구획을 목표농도로 채우는 1회량)
 *   초기 유지속도    ≈ 목표 Cp × CL           (제거 clearance 보충, mg/hr)
 *   mL/hr           = 위 값을 주사액 농도로 환산
 */
var TCI_DRUGS=[
  {id:'ppf',name:'Propofol',conc_mgml:10,unit:'µg/mL',cpToMgL:1,cpMin:1,cpMax:6,cpDef:4,cpStep:0.5,
   models:[
     {id:'marsh',nm:'Marsh (1991)',desc:'체중 비례 V1=0.228 L/kg. 단순·견고, Diprifusor 채택. 혈장 표적에 적합.',v1:0.228,cl_ml_min_kg:33.0,ke0:1.2,tke0_min:2.6},
     {id:'schnider',nm:'Schnider (1998)',desc:'체중·신장·연령·LBM, V1=4.27L 고정(70kg 환산). effect-site 표적에 적합(ke0=0.456/min). 비만 주의.',v1:0.061,cl_ml_min_kg:25.9,ke0:0.456,tke0_min:1.52},
     {id:'eleveld',nm:'Eleveld (2018)',desc:'통합 allometric 모델(소아~성인·비만, FFM·연령). 가장 정확, 최신 펌프/OpenTCI 채택.',v1:0.267,cl_ml_min_kg:26.7,ke0:0.512,tke0_min:1.35}
   ]},
  {id:'remi',name:'Remifentanil',conc_mgml:0.02,unit:'ng/mL',cpToMgL:0.001,cpMin:1,cpMax:8,cpDef:3,cpStep:0.5,
   models:[
     {id:'minto',nm:'Minto (1997)',desc:'연령·체중·신장·LBM. ke0=0.516/min(연령 보정). 표적범위 Ce 2–8 ng/mL.',v1:0.106,cl_ml_min_kg:34.0,ke0:0.516,tke0_min:1.34},
     {id:'eleveld_r',nm:'Eleveld-Remi (2020)',desc:'최신 통합 모델(소아~성인·비만, FFM·연령 보정). Minto 한계 보완.',v1:0.102,cl_ml_min_kg:35.5,ke0:0.595,tke0_min:1.16}
   ]}
];
function tciBolusMg(w,cp,v1,conv){return r2(cp*conv*v1*w);}      /* 초기 bolus mg = Cp(mg/L) × V1(L/kg) × kg */
function tciMaintMghr(w,cp,cl,conv){return r2(cp*conv*cl*w*0.06);}/* 초기 유지 mg/hr = Cp(mg/L) × CL(mL/min/kg) × kg × 0.06 */
function mgToMlhr(mg,conc_mgml){return r2(mg/conc_mgml);}
function tciFindModel(drugId,modelId){
  var drug=null;
  TCI_DRUGS.forEach(function(d){if(d.id===drugId)drug=d;});
  if(!drug)return null;
  var mdl=null;
  drug.models.forEach(function(m){if(m.id===modelId)mdl=m;});
  return mdl?{drug:drug,mdl:mdl}:null;
}
var TIVA=[
  {name:'Propofol(PPF) 1%',eff:{m:'GABA-A 강화로 신속한 의식소실 — <strong>발현·회복이 빠르고</strong> 항구토 효과가 있습니다.',i:'전신마취 유도·유지(TIVA) · 진정',w:'용량 의존적 저혈압·호흡 저하 · 주사통 · 장시간 고용량에서 propofol infusion syndrome'},tag:'t-tiva',tnm:'정맥마취',prep:'1%=10mg/ml',conc:10000,dmin:100,dmax:200,ddef:100,dstep:10,unit:'mcg/kg/min',calc:function(w,d){return r1(w*d*60/10000);},note:'소아·1% PPF. 유지 100–200mcg/kg/min',tci:1,tciSet:'<strong>TCI 모드로 설정</strong> — Paedfusor 모델 선택 → Target Ce(효과처농도) 입력 → pump가 mL/hr 를 자동 설정합니다. 수동 cc/hr 계산은 하지 않습니다.'},
  {name:'Propofol(PPF) 2%',eff:{m:'1%와 같은 약물의 2배 농도 — 같은 용량에서 <strong>주입량이 절반</strong>이라 수액 제한 시 유리합니다.',i:'TIVA 유지 · 수액 제한이 필요한 장시간 수술 · 심장수술',w:'<strong>농도를 혼동하면 2배 오차</strong> — 라벨 확인 필수 · 저혈압·호흡 저하'},tag:'t-tiva',tnm:'정맥마취',prep:'2%=20mg/ml',conc:20000,dmin:100,dmax:200,ddef:100,dstep:10,unit:'mcg/kg/min',calc:function(w,d){return r1(w*d*60/20000);},note:'성인 2% PPF. 유지 100–200mcg/kg/min',tci:1,tciSet:'<strong>TCI 모드로 설정</strong> — Marsh 또는 Schnider 모델 선택 → Target Ce(효과처농도) 입력 → pump가 mL/hr 를 자동 설정합니다. 수동 cc/hr 계산은 하지 않습니다.'},
  {name:'Sufentanil(suFTN)',eff:{m:'강력한 μ 오피오이드 — fentanyl 보다 역가가 높고 혈역학이 안정적입니다.',i:'심장·대수술 마취 · 수술 후 진정 유지(PICU 이송) · 고강도 진통',w:'<strong>지용성이 높아 지속주입이 길어지면 지방에 축적</strong>되어 각성 지연 · 호흡 저하 · 흉벽 강직'},tag:'t-tiva',tnm:'opioid',prep:'5mcg/ml',conc:5,dmin:0.5,dmax:1.5,ddef:0.5,dstep:0.1,unit:'mcg/kg/hr',calc:function(w,d){return r1(w*d/5);},note:'0.5–1.5mcg/kg/hr'},
  {name:'Remifentanil(remiFTN)',eff:{m:'혈장·조직 esterase 로 대사 — <strong>축적이 없고</strong> 문맥민감반감기가 3~4분으로 일정합니다.',i:'정밀한 진통 조절 · 각성이 빨라야 하는 수술 · head fixation 등 강한 자극 대응',w:'<strong>끊으면 진통이 즉시 사라짐</strong> → 종료 전 지속형 진통제 확보 · 서맥·저혈압 · 급성 내성·통각과민'},tag:'t-tiva',tnm:'opioid',prep:'분말 <strong>1mg vial</strong> 1ⓥ(1mg) + N/S <strong>50cc</strong> = 총 50cc → <strong>20 mcg/mL</strong>',conc:20,dmin:0.1,dmax:1,ddef:0.1,dstep:0.05,unit:'mcg/kg/min',calc:function(w,d){return r1(w*d*60/20);},note:'0.1–1mcg/kg/min(밀러)',tci:1,tciSet:'<strong>TCI 모드로 설정</strong> — Minto 모델 선택 → Target Ce(효과처농도) 입력 → pump가 mL/hr 를 자동 설정합니다. <span class="sub2">15세 미만은 Minto 모델이 없어 dose rate(mcg/kg/min)로 직접 설정합니다.</span>'},
  {name:'Midazolam(MDZ)',eff:{m:'벤조디아제핀 — 항불안·<strong>전향적 기억상실</strong>·항경련 작용이 있습니다.',i:'전투약 · 진정 · 마취 보조 · 경련 조절',w:'호흡 저하(오피오이드 병용 시 증폭) · 고령에서 작용 연장·delirium · flumazenil 로 역전'},tag:'t-tiva',tnm:'BDZ',prep:'1mg/ml',conc:1000,dmin:0.5,dmax:2,ddef:1,dstep:0.1,unit:'mcg/kg/min',calc:function(w,d){return r1(w*d*60/1000);},note:'1mcg/kg/min. 소아 ≤2mg'}
];
var NMBA=[
  {name:'Vecuronium(VEC)',eff:{m:'중간 지속 비탈분극 근이완제 — 히스타민 유리가 거의 없어 <strong>혈역학이 안정적</strong>입니다.',i:'수술 중 근이완 유지 · 기계환기 보조',w:'간·신 배설이라 장기 기능 저하 시 작용 연장 · TOF 감시 필요'},tag:'t-nmba',tnm:'비탈분극',prep:'분말 <strong>10mg vial</strong> 3ⓥ(30mg) + N/S <strong>30cc</strong> = 총 30cc → <strong>1 mg/mL</strong>',conc:1000,dmin:1,dmax:2,ddef:1,dstep:0.1,unit:'mcg/kg/min',calc:function(w,d){return r1(w*d*60/1000);},note:'1–2mcg/kg/min'},
  {name:'Rocuronium(ROC)',eff:{m:'발현이 빠른 비탈분극 근이완제 — 고용량에서 <strong>SCC 에 가까운 삽관 조건</strong>을 만듭니다.',i:'신속 기관삽관 · 근이완 유지 · <strong>로봇수술에서 체동 방지</strong>(도킹 후 접근 불가)',w:'주사통 · <strong>sugammadex 로 역전 가능</strong> · 간 배설이라 간기능 저하 시 연장'},tag:'t-nmba',tnm:'비탈분극',prep:'원액 <strong>50mg/5mL vial(10mg/mL)</strong> 2ⓥ(100mg/10mL) + N/S <strong>40cc</strong> = 총 50cc → <strong>2 mg/mL</strong>',conc:2,dmin:0.15,dmax:0.6,ddef:0.15,dstep:0.05,unit:'mg/kg/hr',calc:function(w,d){return r1(w*d/2);},note:'0.15–0.6 mg/kg/hr'},
  {name:'Succinylcholine(SCC)',eff:{m:'유일한 탈분극 근이완제 — <strong>30~60초 내 발현</strong>하고 짧게 작용합니다.',i:'신속 기관삽관(RSI) · 후두경련 · 짧은 시술',w:'고칼륨(화상·마비·부동) · <strong>악성고열 유발</strong> · 서맥 · 안압·위내압 상승 · 근육통'},tag:'t-nmba',tnm:'탈분극',prep:'원액 10mg/ml=10mg/ml',conc:10,dmin:2,dmax:15,ddef:5,dstep:1,unit:'mg/min(고정)',calc:function(w,d){return r1(d*60/10);},note:'2–15mg/min(모건). 체중무관'}
];
var ADULT_BOLUS=[
  {name:'Propofol',prep:'20mg/cc',fac:0.1,dose:'2mg/kg'},
  {name:'Thiopental',prep:'25mg/cc',fac:0.24,dose:'6mg/kg'},
  {name:'Rocuronium',prep:'10mg/cc',fac:0.06,dose:'0.6mg/kg'},
  {name:'Vecuronium',prep:'1mg/cc',fac:0.12,dose:'0.12mg/kg'},
  {name:'Atracurium',prep:'10mg/cc',fac:0.05,dose:'0.5mg/kg'},
  {name:'Succinylcholine',prep:'10mg/cc',fac:0.1,dose:'1mg/kg'},
  {name:'Atropine',prep:'0.5mg/cc',fac:0.04,dose:'0.02mg/kg'},
  {name:'Midazolam',prep:'1mg/cc',fac:0.1,dose:'0.1mg/kg'}
];


var PEDIATRIC=[
 {name:'Atropine',age:'전 연령 사용. PALS 서맥 알고리즘은 0.02mg/kg, <strong>최소 0.1mg</strong>, 1회 최대 소아 0.5mg·청소년 1mg 을 권고합니다. 다만 0.1mg 미만에서 역설적 서맥이 생긴다는 근거는 충분하지 않다는 반론이 있고, 응급 삽관 전 투약에서는 최소용량 없이 0.02mg/kg 를 쓸 수 있다고 봅니다. <strong>5kg 미만에서는 최소용량을 적용하면 체중당 과량</strong>이 되므로 기관 지침을 확인하십시오.',conc:'0.5mg/cc',doses:[{l:'0.02mg/kg (1회 최대 0.5mg)',dm:0.02,dc:0.04,unit:'mg',dmax:0.5}],note:'3세 이하 · 1회 <strong>최대 0.5mg</strong> — 25kg 이상은 0.5mg 로 제한',tag:'t-ped',dil:'<strong>원액 0.5mg/cc</strong> — 희석 없음'},
 {name:'Thiopental(TPT)',age:'신생아·영아는 혈장단백 결합이 낮고 분포용적이 커 <strong>감량</strong>합니다. 신생아 3~4mg/kg, 영아 5~8mg/kg. 급속 주입 시 저혈압·무호흡.',conc:'25mg/cc',doses:[{l:'5mg/kg',dm:5,dc:0.2,unit:'mg'},{l:'6mg/kg',dm:6,dc:0.24,unit:'mg'}],note:'',tag:'t-ped',dil:'분말 500mg + 증류수 20mL = 25mg/cc'},
 {name:'Propofol(PPF)',age:'허가상 <strong>만 3세 미만 유도</strong>·<strong>생후 2개월 미만 유지</strong>는 자료가 없어 권장되지 않습니다. <strong>소아 MAC 진정과 소아 중환자 진정에는 적응증이 없습니다</strong>(중환자 진정에서 사망 보고 — Propofol infusion syndrome). 소아에서 <strong>Fentanyl 과 병용하면 중대한 서맥</strong>이 생길 수 있습니다. 계란·대두 알레르기 확인.',conc:'10mg/cc',doses:[{l:'2mg/kg',dm:2,dc:0.2,unit:'mg'},{l:'2.5mg/kg',dm:2.5,dc:0.25,unit:'mg'}],note:'36개월 이상',tag:'t-ped',dil:'1% 원액 = 10mg/mL (희석 없음)'},
 {name:'Lidocaine(LDC)',age:'전 연령 사용. 정맥 투여 시 1~1.5mg/kg. 신생아·영아는 청소율이 낮아 반복 투여에서 축적되므로 국소마취제 총량(4.5mg/kg, epi 병용 7mg/kg)을 합산해 관리합니다.',conc:'10mg/cc',doses:[{l:'0.5mg/kg (최대 30mg)',dm:0.5,dc:0.05,unit:'mg',dmax:30}],note:'1회 <strong>최대 30mg</strong> — 60kg 이상은 30mg 로 제한',tag:'t-ped',dil:'1% 원액 = 10mg/mL. 2% 제형이면 1:1 희석'},
 {name:'Rocuronium(ROC)',age:'<strong>신생아 포함 전 연령</strong> 사용 가능. 영아는 작용 발현이 빠르고 지속시간이 길어집니다. Sugammadex 로 역전 가능.',conc:'10mg/cc',doses:[{l:'0.6mg/kg',dm:0.6,dc:0.06,unit:'mg'},{l:'0.2mg/kg(유지)',dm:0.2,dc:0.02,unit:'mg'}],note:'기본 0.6, half 준비',tag:'t-ped',dil:'원액 50mg/5mL = 10mg/mL (희석 없음)'},
 {name:'Midazolam(MDZ)',age:'<strong>신생아 급속 정주 금기</strong> — 저혈압·경련·무호흡 위험이 있어 최소 2~5분에 걸쳐 천천히 투여합니다. 조산아·신생아는 <strong>벤질알코올 무함유 제형</strong>을 확인하십시오. 소아는 역설적 흥분이 비교적 흔합니다.',conc:'1mg/cc',doses:[{l:'0.1mg/kg',dm:0.1,dc:0.1,unit:'mg'}],note:'입구 진정',tag:'t-ped',dil:'<strong>1mg/cc</strong> — 5mg/5mL 은 원액, 15mg/3mL 은 희석 필요'},
 {name:'Dexamethasone',age:'소아 PONV 예방에 사용. <strong>상한이 수술에 따라 다릅니다</strong> — 마취과 유도용은 총량 5mg, 편도·아데노이드 절제(T&amp;A)는 10mg 까지. 종양융해증후군 위험군·활동성 감염에서는 투여 전 확인합니다.',conc:'5mg/cc',doses:[{l:'유도용 0.15mg/kg (최대 5mg)',dm:0.15,dc:0.03,unit:'mg',dmax:5},{l:'T&amp;A 0.15mg/kg (최대 10mg)',dm:0.15,dc:0.03,unit:'mg',dmax:10}],note:'<strong>유도용 5mg · T&amp;A 10mg 상한</strong> — 유도용은 34kg, T&amp;A 는 67kg 이상에서 상한 적용',tag:'t-ped',dil:'원액 5mg/1mL'},
 {name:'Ramosetron(Nasea)',age:'&#9888; 국내 허가사항상 <strong>소아 안전성·유효성 미확립</strong>. 소아 사용은 허가 밖이므로 기관 지침을 따르고, 최근에는 Ondansetron 으로 대체하는 추세입니다.',conc:'150mcg/cc',doses:[{l:'6mcg/kg',dm:6,dc:0.04,unit:'mcg'}],note:'최근 안과는 Ondansetron',tag:'t-ped',dil:'원액 0.3mg/2mL = 150mcg/mL'},
 {name:'Ondansetron',age:'소아 <strong>생후 1개월 이상</strong> 정맥 투여 가능(수술후 오심·구토). QT 연장 — 급속 정주를 피하고 최소 30초, 가능하면 2~5분에 걸쳐 투여합니다.',conc:'2mg/cc',doses:[{l:'0.1mg/kg',dm:0.1,dc:0.05,unit:'mg'}],note:'T&A, 안과 사시, 소아 PCA',tag:'t-ped',dil:'원액 4mg/2mL = 2mg/mL'},
 {name:'Glycopyrrolate',age:'전 연령 사용 가능. 4급 암모늄 구조라 혈액뇌장벽을 통과하지 않아 중추 항콜린 증상이 Atropine 보다 적습니다.',conc:'0.2mg/cc',doses:[{l:'0.01mg/kg',dm:0.01,dc:0.05,unit:'mg'}],note:'Prone 시 · ATR 투여 시 제외',tag:'t-ped',dil:'원액 0.2mg/1mL'},
 {name:'Sugammadex(Bridion)',age:'<strong>이 계산기의 2mg/kg 은 TOF count 2 이상(얕은 잔여 차단)에 해당하는 용량입니다.</strong> 깊은 차단(PTC 1~2)은 4mg/kg, 즉시 역전은 16mg/kg 이므로 <strong>근이완 감시 결과를 먼저 확인</strong>하십시오. 허가 연령 <strong>만 2세 이상</strong>(일상적 역전). <strong>2세 미만은 자료 부족</strong>으로 권장되지 않습니다. 초경 이후 여아는 <strong>경구피임약 효과가 7일간 감소</strong>할 수 있어 안내가 필요합니다.',conc:'100mg/cc',doses:[{l:'2mg/kg',dm:2,dc:0.02,unit:'mg'}],note:'2세↑ 사용',tag:'t-ped',dil:'원액 200mg/2mL = 100mg/mL'},
 {name:'Profa(Paracetamol)',age:'체중별 용량이 다릅니다 — <strong>10kg 미만 7.5mg/kg</strong>(1일 최대 30mg/kg), <strong>10~33kg 15mg/kg</strong>(1일 최대 60mg/kg, 1회 최대 1000mg). 간독성 위험이 있어 다른 아세트아미노펜 제제와 <strong>중복 투여 금지</strong>.',conc:'10mg/cc',doses:[{l:'15mg/kg (1회 최대 1000mg)',dm:15,dc:1.5,unit:'mg',dmax:1000}],note:'IV 아세트아미노펜 · 1회 <strong>최대 1000mg</strong> — 67kg 이상은 1000mg 로 제한 · 연령별 OT/PT 확인 후 투여',tag:'t-ped',dil:'1000mg/100mL 백 원액 = 10mg/mL (희석 없음)'},
 {name:'Fentanyl(FTN)',age:'허가상 <strong>만 2세 이상</strong>. 신생아·영아는 청소율이 낮아 호흡억제가 길어질 수 있으므로 감량하고 술후 무호흡 감시가 필요합니다. 급속 정주 시 흉벽 경직.',conc:'50mcg/cc',doses:[{l:'1mcg/kg',dm:1,dc:0.02,unit:'mcg'}],note:'2세 이상',tag:'t-ped',dil:'<strong>원액 50mcg/cc</strong> — 희석 없음'},
 {name:'Sufentanil(SFT) Bolus — 5mcg/cc',age:'심장수술 등에서 신생아·영아에도 사용하나, 미숙 신생아는 청소율이 낮아 <strong>감량</strong>합니다. Fentanyl 보다 역가가 약 5~10배 높아 <strong>소량 계량 오류가 그대로 과량</strong>이 됩니다 — 조제 농도를 반드시 확인하십시오.',conc:'5mcg/cc',doses:[{l:'0.1mcg/kg (짧은 수술)',dm:0.1,dc:0.02,unit:'mcg'},{l:'0.2mcg/kg (기본)',dm:0.2,dc:0.04,unit:'mcg'}],note:'기본 조제. 0.2mcg/kg 기준 <strong>부피 = 체중 × 0.04 cc</strong>. 연속주입(C.I)은 「유지」 항목 참조. &#9888; ×0.02~0.04 약식은 <strong>5mcg/cc 에서만</strong> 맞습니다 — 1mcg/cc 를 조제해 두고 쓰면 목표의 1/5 만 들어갑니다.',bolus:'<strong>Bolus 투여 (Agilia)</strong> &#9312; Bolus 키 &rarr; &#9313; prog. &rarr; &#9314; 용량 입력 &rarr; &#9315; 속도 최대 &rarr; &#9316; start',tag:'t-ped',dil:'<strong>5mcg/cc</strong> = 50mcg/1mL + NS 9cc (총 10mL)'},
 {name:'Sufentanil(SFT) Bolus — 1mcg/cc',age:'심장수술 등에서 신생아·영아에도 사용하나, 미숙 신생아는 청소율이 낮아 <strong>감량</strong>합니다. Fentanyl 보다 역가가 약 5~10배 높아 <strong>소량 계량 오류가 그대로 과량</strong>이 됩니다 — 조제 농도를 반드시 확인하십시오.',conc:'1mcg/cc',doses:[{l:'0.1mcg/kg (짧은 수술)',dm:0.1,dc:0.1,unit:'mcg'},{l:'0.2mcg/kg (기본)',dm:0.2,dc:0.2,unit:'mcg'}],note:'저체중아 등 <strong>소량 계량이 어려울 때</strong> 쓰는 묽은 조제. 같은 용량에서 <strong>부피가 5배</strong>가 됩니다 — 0.2mcg/kg 기준 <strong>부피 = 체중 × 0.2 cc</strong>.',tag:'t-ped',dil:'<strong>1mcg/cc</strong> = 5mcg/cc 1cc + NS 4cc (총 5mL)'},
 {name:'CaCl₂',age:'전 연령 사용. <strong>가능하면 중심정맥</strong>으로 천천히 투여합니다 — 말초 유출 시 조직 괴사. 급속 주입은 서맥·심정지를 유발할 수 있습니다.',conc:'30mg/cc',doses:[{l:'5mg/kg',dm:5,dc:0.167,unit:'mg'}],note:'',tag:'t-ped',dil:'&#9888; <strong>희석 없음</strong> — 3% 600mg/20cc = 30mg/cc 원액'},
 {name:'Vecuronium(VEC)',age:'<strong>생후 7주 미만은 자료가 부족해 권장되지 않습니다.</strong> 생후 7주~1세 영아는 mg/kg 기준으로 더 민감하고 회복에 약 1.5배가 걸립니다. 1~10세는 성인보다 초회 용량이 다소 크고 추가 투여가 더 잦으며, 10~16세는 성인과 같습니다. 간 대사·담즙 배설이므로 간기능 저하 시 회복이 지연됩니다.',conc:'1mg/cc',doses:[{l:'0.12mg/kg',dm:0.12,dc:0.12,unit:'mg'}],note:'발현 3분',tag:'t-ped',dil:'분말 4mg + 증류수 4mL = 1mg/cc'}
];
/* =====================================================================
 * 소아 약물 표 — 카드형 (「기타·PONV·역전」 칸과 같은 모양)
 *  PEDIATRIC / PED_MAINT / PED_OTHER 배열을 그대로 읽어 카드로 그립니다.
 *  (내용을 따로 적어두지 않으므로 카드와 값이 어긋날 수 없습니다)
 *  · 같은 약이 두 배열에 모두 있으면 카드 하나로 합칩니다 (중복 제거)
 *  · PONV·역전 약물은 「기타」 묶음으로 내려서 보여 줍니다
 *  뽑을 양 cc = 총량 ÷ 조제 농도  ·  상한(dmax)이 있으면 상한을 적용
 * ===================================================================== */
var PT_IC='<svg class="i-ic" viewBox="0 0 24 24"><rect x="5" y="4.6" width="14" height="16" rx="2"/><path d="M9 4.6a1.5 1.5 0 0 1 1.5-1.5h3A1.5 1.5 0 0 1 15 4.6v.9H9z"/><path d="M8.8 11.6h6.4M8.8 15.2h6.4"/></svg>';
var PT_OPEN={};   /* '주의 · 용법' 펼침 상태 기억 — 체중을 고쳐도 닫히지 않게 */

/* 약물명을 비교용 키로 바꿉니다 (괄호·기호 무시, 별칭 통합) */
function pdKey(n){
  var t=String(n||'').toLowerCase().replace(/\u2082/g,'2')
        .replace(/\([^)]*\)/g,'').replace(/[^a-z0-9]/g,'');
  var A={ftn:'fentanyl',cacl2:'cacl',nasea:'ramosetron',bridion:'sugammadex'};
  return A[t]||t;
}
/* 유도 목록에 있지만 실제 용도는 PONV·역전 — 「기타」 묶음으로 옮깁니다 */
var PT_TO_OTHER={ramosetron:1,ondansetron:1,dexamethasone:1,glycopyrrolate:1,sugammadex:1,cacl:1};

function ptBox(lbl,v,u,v2,u2){
  return '<div class="result-box"><span class="kbd rb-lbl">'+lbl+'</span>'+
    '<span class="val val-main">'+v+'</span><span class="unit unit-main">'+u+'</span>'+
    (v2!=null?'<span class="rb-sep">·</span><span class="val">'+v2+'</span><span class="unit">'+u2+'</span>':'')+
    '</div>';
}
function ptCard(o){
  var picks='';
  if(o.dil) picks+='<div class="pedmix-r"><span class="pedmix-k">조제 · 희석</span><span class="pedmix-v">'+o.dil+'</span></div>';
  if(o.age) picks+='<div class="agebox"><span class="agebox-k">연령 · 약전</span><span class="agebox-v">'+o.age+'</span></div>';
  var seen={};
  (o.notes||[]).forEach(function(x){
    if(!x) return;
    var k=String(x).replace(/<[^>]*>/g,'').trim();
    if(!k||seen[k]) return;
    seen[k]=1;
    picks+='<div class="warn">'+PT_IC+' '+x+'</div>';
  });
  var det='';
  if(picks){
    var kk='pt-'+o.key;
    det='<details class="hint hint-card" data-ptk="'+kk+'"'+(PT_OPEN[kk]?' open':'')+'>'+
        '<summary>&#8505; 주의 · 용법'+(o.age?' · 연령':'')+'</summary>'+picks+'</details>';
  }
  return '<div class="card"><h2><span class="tag '+(o.tag||'t-ped')+'">'+(o.tagName||'소아')+'</span> '+o.name+'</h2>'+
    (o.sub?'<p class="dose-label">'+o.sub+'</p>':'')+
    (o.boxes||[]).join('')+(o.extra||'')+det+'</div>';
}
function renderPedTable(){
  var host=document.getElementById('pedTbl');
  if(!host) return;
  var w=PW();
  var N=function(x){return w>0?x:'–';};

  /* PED_OTHER 를 키로 색인 — 같은 약이면 부서 메모만 가져와 합칩니다 */
  var oNote={};
  PED_OTHER.forEach(function(d){
    var k=pdKey(d.name);
    if(!oNote[k]) oNote[k]=[];
    if(d.note) oNote[k].push(d.note);
  });

  var indu=[], maint=[], other=[], pedKeys={}, oSeen={};

  /* ── 유도약 (Sufentanil bolus 포함) ── */
  PEDIATRIC.forEach(function(d,i){
    var k=pdKey(d.name); pedKeys[k]=1;
    var boxes=d.doses.map(function(dz){
      var total=w*dz.dm, capped=false;
      if(dz.dmax && total>dz.dmax){ total=dz.dmax; capped=true; }
      var cc=(dz.dm>0)?total*dz.dc/dz.dm:0;
      return ptBox(dz.l, N(r2(cc)), 'cc', N(r2(total)),
                   dz.unit+(capped?' <span class="pt-cap">상한</span>':''));
    });
    var card={key:'i'+i+k,name:d.name,sub:d.conc,boxes:boxes,dil:d.dil,age:d.age,
              extra:d.bolus?'<div class="wbox">'+d.bolus+'</div>':'',
              notes:[d.note].concat(oNote[k]||[])};
    if(PT_TO_OTHER[k]){ card.tag='t-anti'; card.tagName='기타'; other.push(card); }
    else indu.push(card);
  });

  /* ── 유지 · TIVA ── */
  PED_MAINT.forEach(function(d,i){
    var boxes=[];
    if(d.ld)  boxes.push(ptBox(d.ldl||'Loading — 뽑을 양',   N(d.ld()),  'cc'));
    if(d.ldr) boxes.push(ptBox(d.ldrl||'Loading — 주입 속도', N(d.ldr()), 'mL/hr'));
    if(d.cc)  boxes.push(ptBox(d.rl||'주입 속도', N(d.cc()), d.ru||'cc'));
    maint.push({key:'m'+i+pdKey(d.name),tag:'t-tiva',tagName:'유지',name:d.name,
      sub:d.conc+(d.dose?' · '+d.dose:''),boxes:boxes,age:d.age,notes:[d.note],
      extra:d.bolus?'<div class="wbox">'+d.bolus+'</div>':''});
  });

  /* ── 기타 · PONV · 역전 (위에 이미 나온 약은 건너뜁니다) ── */
  PED_OTHER.forEach(function(d,i){
    var k=pdKey(d.name);
    if(pedKeys[k]) return;
    if(oSeen[k]) return;
    oSeen[k]=1;
    other.push({key:'o'+i+k,tag:'t-anti',tagName:'기타',name:d.name,
      sub:d.conc+(d.dose?' · '+d.dose:''),
      boxes:d.cc?[ptBox('뽑을 양',N(d.cc()),'cc')]:[],
      age:d.age,notes:[d.note]});
  });

  function sec(t,arr){
    return arr.length?('<div class="section-title">'+t+'</div>'+arr.map(ptCard).join('')):'';
  }
  host.innerHTML = sec('기본 유도 약물 · Sufentanil bolus', indu)
                 + sec('유지 · TIVA (지속주입)', maint)
                 + sec('기타 · PONV · 역전', other);

  /* 다시 그려도 펼쳐 둔 카드는 그대로 유지 */
  host.querySelectorAll('details[data-ptk]').forEach(function(dt){
    dt.addEventListener('toggle',function(){ PT_OPEN[dt.getAttribute('data-ptk')]=dt.open; });
  });
}

function recomputePediatric(){
  PED_MAINT.forEach(function(d,idx){if(d.calc)d.calc();});
  PED_OTHER.forEach(function(d,idx){if(d.calc)d.calc();});
  renderPedTable();
  recomputeLiver();
}

/* 소아 유지·TIVA 약물 */
var PED_MAINT=[
 {name:'RemiFTN (C.I)',age:'<strong>신생아부터</strong> 사용 가능(전신마취 유지). 에스터 분해로 간·신기능과 무관하며 축적되지 않습니다. Minto 모델은 성인 전용이라 15세 미만은 dose rate 로 설정합니다. 중단 시 진통이 급격히 사라지므로 <strong>다른 진통제를 미리</strong> 준비합니다.',dose:'처음 셋팅은 <strong>0.2 mcg/kg/min</strong> 으로 시작',conc:'20mcg/cc',bolus:'<strong>Bolus 투여 방법 (Agilia)</strong><br>&#9312; <strong>Bolus</strong> 키 &rarr; &#9313; <strong>prog.</strong> &rarr; &#9314; 투여할 <strong>용량 입력</strong> &rarr; &#9315; 주입 속도를 <strong>가능한 가장 빠르게(최대)</strong> 설정 &rarr; &#9316; <strong>start</strong><br><span class=\'sub2\'>Dose rate 모드에서는 Concentration 단위(mcg/mL)와 Bolus 용량 단위를 <strong>둘 다</strong> 확인하십시오. Bolus 용량은 특진의 지시를 따릅니다.</span>',note:'허용 범위는 0.01~0.5 mcg/kg/min 이며, 부서는 <strong>0.2 mcg/kg/min 으로 시작</strong>해 반응(혈압·진통)에 맞춰 증감합니다.'},
 {name:'1% PPF (TCI)',dose:'0.1~0.2mg/kg/min',conc:'10mg/cc',note:'Paedfusor model. 5kg 이하 0.1~0.2. MAC Ce 2.0 standby(36개월 미만 대체약물 없음)'},
 {name:'2% PPF (TCI)',dose:'0.1~0.2mg/kg/min',conc:'20mg/cc',note:'Marsh&Schnider(only adult)/Paedfusor(only pediatric). Kataria→Paedfusor'},
 {name:'SuFTN (C.I, 30kg 이상)',dose:'0.1~1.5 mcg/kg/hr · 처음 셋팅 0.3 mcg/kg/hr',conc:'5mcg/cc',bolus:'<strong>Agilia — Dose rate 설정</strong><br>&#9312; Profile <strong>Basic &amp; TCI</strong> &rarr; &#9313; Programming mode <strong>B. Dose rate</strong> &rarr; &#9314; Concentration <strong>5 mcg/mL</strong> &rarr; &#9315; Dose <strong>mcg/kg/hr</strong> &rarr; &#9316; 체중 입력 &rarr; &#9317; 초기 <strong>0.3 mcg/kg/hr</strong> standby<br><span class=\'sub2\'>Concentration 단위(mcg/mL)와 Dose 단위(mcg/kg/hr)를 <strong>둘 다</strong> 확인하십시오 — 한 쪽만 틀려도 60배 차이가 납니다.</span>',note:'조제 250mcg/5mL + NS 45cc = 5mcg/cc. 초기 0.3mcg/kg/hr standby. 신경외과 주수술(Tumor·MMD) 후 재워서 PICU 로 나갈 때 사용합니다.'},
 {name:'SuFTN (C.I, 30kg 미만)',dose:'0.1~1.5 mcg/kg/hr · 처음 셋팅 0.3 mcg/kg/hr',conc:'1mcg/cc',bolus:'<strong>Agilia — Dose rate 설정</strong><br>&#9312; Profile <strong>Basic &amp; TCI</strong> &rarr; &#9313; Programming mode <strong>B. Dose rate</strong> &rarr; &#9314; Concentration <strong>1 mcg/mL</strong> &rarr; &#9315; Dose <strong>mcg/kg/hr</strong> &rarr; &#9316; 체중 입력 &rarr; &#9317; 초기 <strong>0.3 mcg/kg/hr</strong> standby<br><span class=\'sub2\'>Concentration 단위(mcg/mL)와 Dose 단위(mcg/kg/hr)를 <strong>둘 다</strong> 확인하십시오 — 한 쪽만 틀려도 60배 차이가 납니다.</span>',note:'조제 50mcg/1mL + NS 49cc = 1mcg/cc. 지용성이 높아 축적되므로 <strong>종료 1시간 전 감량</strong>합니다.'},
 {name:'Dexmedetomidine (C.I) — 4mcg/cc',age:'허가상 <strong>비삽관 소아 1개월~18세 미만의 비침습 시술 진정</strong>. 소아 중환자 진정·전신마취 보조는 허가 밖이므로 기관 지침을 확인하십시오. <strong>서맥·저혈압</strong> — 급속 부하 주입을 피하고, 24시간 초과 주입은 권장되지 않습니다.',dose:'loading 1mcg/kg (10분) → 유지 0.2~1mcg/kg/hr',conc:'4mcg/cc',ldl:'Loading 1mcg/kg — 뽑을 양', ld:function(){var w=PW();return r2(w/4);},ldrl:'Loading — 10분간 주입 속도', ldr:function(){var w=PW();return r2(w*1.5);},rl:'유지 속도 — 1mcg/kg/hr 기준', ru:'mL/hr',cc:function(){var w=PW();return r2(w*1/4);},note:'조제 200mcg/2mL + NS 48cc = 4mcg/cc. 암산은 <strong>loading = 체중 × 1.5 mL/hr (10분) · 유지 = 체중 ÷ 4 mL/hr</strong>. 반감기 2~3시간이므로 <strong>종료 시점을 고려해 미리 off</strong> 합니다.'},
 {name:'Dexmedetomidine (C.I) — 1mcg/cc mix',dose:'loading 1mcg/kg (10분) → 유지 0.2~1mcg/kg/hr',conc:'1mcg/cc',ldl:'Loading 1mcg/kg — 뽑을 양', ld:function(){var w=PW();return r2(w);},ldrl:'Loading — 10분간 주입 속도', ldr:function(){var w=PW();return r2(w*6);},rl:'유지 속도 — 1mcg/kg/hr 기준', ru:'mL/hr',cc:function(){var w=PW();return r2(w);},note:'조제 100mcg/1cc + NS 9cc(10mcg/cc) → 그중 1cc + NS 9cc = <strong>1mcg/cc</strong>. 이 농도에서는 <strong>loading 부피(cc)와 유지 속도(mL/hr)가 모두 체중과 같은 숫자</strong>이고, loading 은 10분간이므로 <strong>체중 × 6 mL/hr</strong> 로 넣습니다. 4mcg/cc 보다 부피가 4배여서 저체중아 소량 계량에 유리합니다. <strong>서맥·저혈압</strong> — 급속 부하 주입을 피합니다.'},
 {name:'VEC (C.I)',dose:'1~2mcg/kg/min',conc:'1mg/cc',rl:'주입 속도 — 1mcg/kg/min 기준',ru:'mL/hr',note:'',cc:function(){var w=PW();return r2(w*1*60/1000);}}
];

/* 소아 기타·PONV·역전 약물 */
var PED_OTHER=[
 {name:'Ramosetron(Nasea)',dose:'6mcg/kg',conc:'150mcg/cc',note:'최근 안과는 Ondansetron 0.1mg/kg으로 변경',cc:function(){var w=PW();return r2(w*0.04);}},
 {name:'Ondansetron',dose:'0.1mg/kg',conc:'2mg/cc',note:'T&A, 안과 사시, 소아 PCA',cc:function(){var w=PW();return r2(w*0.05);}},
 {name:'Glycopyrrolate',dose:'0.01mg/kg',conc:'0.2mg/cc',note:'Prone 전 특진의 확인. NS 모든 수술 투여(ATR 투여 시 제외). 20kg↑ 1@',cc:function(){var w=PW();return r2(w*0.05);}},
 {name:'Sugammadex(Bridion)',dose:'2mg/kg',age:'허가 연령 <strong>만 2세 이상</strong>. 2세 미만은 자료 부족. TOF count 2 → 2mg/kg, PTC 1~2 → 4mg/kg.',conc:'100mg/cc',note:'2세↑. TOF 0:4mg/kg, TOF 1-2:2mg/kg. 2세 미만 주의.',cc:function(){var w=PW();return r2(w*0.02);}},
 {name:'FTN',dose:'1mcg/kg',conc:'50mcg/cc',note:'2세 이상. T&A 수술 시작 시. 최근 거의 사용 안함',cc:function(){var w=PW();return r2(w*0.02);}},
 {name:'CaCl2',dose:'5mg/kg',conc:'30mg/cc',note:'심장세포막 안정화, 혈압 증가. 30/60/90mg 단위 투여',cc:function(){var w=PW();return r2(w*5/30);}},
 {name:'KCl',dose:'0.5mEq/kg',conc:'2mEq/cc',note:'<strong>단독투여 불가</strong> — 반드시 희석 후 투여합니다.',cc:function(){var w=PW();return r2(w*0.25);}},
 {name:'Ephedrine',age:'소아 저혈압에 사용. 반복 투여 시 <strong>빈맥성 내성(tachyphylaxis)</strong> 이 생깁니다.',dose:'0.1mg/kg',conc:'1mg/cc',note:'0.02~0.2mg/kg. 5mg/cc 1cc+NS4cc mix',cc:function(){var w=PW();return r2(w*0.1);}},
 {name:'R-I(Insulin)',age:'전 연령. <strong>저혈당·저칼륨혈증</strong> 위험 — 혈당·칼륨을 함께 감시합니다. 소아는 성인보다 저혈당 진행이 빠릅니다.',dose:'0.1~0.2 unit/kg',conc:'1unit/cc',note:'glucose<50시 D10W 0.1g/kg→BST 30↑ · <strong>마취과 특진의(담당 의사) 확인이 우선</strong>입니다.',cc:function(){var w=PW();return r2(w*0.2);}}
];

/* 소아 간이식 데이터 */
var LIVER_INDUCTION=[
 {drug:'Atropine',dose:'0.02mg/kg',conc:'0.5mg/cc',fac:0.04},
 {drug:'TPT',dose:'5mg/kg',conc:'25mg/cc',fac:0.2},
 {drug:'1% Propofol',dose:'2mg/kg',conc:'10mg/cc',fac:0.2},
 {drug:'1% Lidocaine',dose:'0.5mg/kg',conc:'10mg/cc',fac:0.05},
 {drug:'FTN',dose:'2mcg/kg',conc:'50mcg/cc',fac:0.04},
 {drug:'Rocuronium',dose:'1mg/kg',conc:'10mg/cc',fac:0.1}
];
var LIVER_DRUGS=[
 {drug:'Hepabig',dose:'10kg 이내 1000 U<br>20kg 이내 2000 U',conc:'+ D5W 10 / 20 mL',out:'—',
  note:'10kg 이내 1000U+D5W 10mL · 20kg 이내 2000U+D5W 20mL'},
 {drug:'Simulect',dose:'35kg 이내 10 mg<br>35kg 초과 20 mg',conc:'+ NS 10 / 20 mL',out:'—',
  note:'35kg 이내 10mg+NS 10mL · 35kg 초과 20mg+NS 20mL'},
 {drug:'MethylPD',dose:'10 mg/kg (1회)',conc:'12.5 mg/cc<br><span class="sub2">125mg 1vial + NS 10mL</span>',
  fac:0.8,unit:'cc',fx:'10 × 체중 ÷ 12.5',note:'1회 투여'},
 {drug:'PGE',dose:'0.01 mcg/kg/min',conc:'2 mcg/cc<br><span class="sub2">20mcg×10@ + NS 100mL</span>',
  fac:0.3,unit:'cc/hr',fx:'0.01 × 60 ÷ 2 × 체중',note:'= 0.3 cc/kg/hr'},
 {drug:'Futhan',dose:'2 mg/kg/day',conc:'0.5 mg/cc<br><span class="sub2">30mg + D5W 60mL</span>',
  fac:0.16667,unit:'cc/hr',fx:'2 × 체중 ÷ 24 ÷ 0.5',note:'1일 용량을 24시간으로 나눔'}
];
var LIVER_OTHER=[
 {drug:'Ephedrine',dose:'0.2 mg/kg',conc:'1 mg/cc 희석',fac:0.2,unit:'cc',fx:'0.2 × 체중 ÷ 1',note:'mg 값과 cc 값이 같습니다'},
 {drug:'Epi',dose:'—',conc:'1 mcg/cc 로 희석',out:'—',note:'용량은 상황에 따라'},
 {drug:'Phenyl',dose:'—',conc:'1 mcg/cc 로 희석',out:'—',note:'용량은 상황에 따라'},
 {drug:'CaCl2',dose:'5 mg/kg',conc:'30 mg/cc (원액)',fac:0.16667,unit:'cc',fx:'5 × 체중 ÷ 30',note:'원액 사용'},
 {drug:'Chlorpheniramine (Avil)',dose:'10kg 이내 1/4 @',conc:'—',out:'—',note:'10kg 초과는 Dr. confirm'},
 {drug:'Ubactam',dose:'5 mg/kg',conc:'—',fac:5,unit:'mg',fx:'5 × 체중',note:'cc 가 아니라 <strong>mg</strong> 입니다 — 오더에서 확인'},
 {drug:'Gaster',dose:'0.25 mg/kg',conc:'5 mg/cc<br><span class="sub2">20mg(1@) + NS 4cc</span>',fac:0.05,unit:'cc',fx:'0.25 × 체중 ÷ 5',note:''}
];
var LIVER_VASO=[
 {drug:'Norepinephrine',dose:'0.05mcg/kg/min',conc:'20mcg/cc',note:'',fac:0.15},
 {drug:'Epinephrine',dose:'0.05mcg/kg/min',conc:'20mcg/cc',note:'',fac:0.15},
 {drug:'Dopamine',dose:'3mcg/kg/min',conc:'1mg/cc',note:'',fac:0.18},
 {drug:'Nitroglycerine',dose:'0.5mcg/kg/min',conc:'0.25mg/cc',note:'',fac:0.12}
];

function PW(){return parseFloat(document.getElementById('pweight').value)||0;}

function pedMaintCard(d,idx){
  var id='pm-'+idx+'-'+d.name.replace(/[^a-z0-9]/gi,'');
  var ccHtml='';
  if(d.cc){
    /* rl = 결과 라벨, ru = 단위. 연속주입(C.I)은 mL/hr, 그 외는 뽑을 양 cc */
    ccHtml='<div class="result-box"><span class="kbd rb-lbl">'+(d.rl||'뽑을 양')+'</span>'+
      '<span class="val val-main" id="'+id+'-cc">–</span><span class="unit unit-main">'+(d.ru||'cc')+'</span></div>';
    d.calc=function(){var el=document.getElementById(id+'-cc');if(el)el.textContent=d.cc();};
  }
  return '<div class="card"><h2><span class="tag t-tiva">유지</span> '+d.name+'</h2>'+
    '<p class="dose-label">'+d.conc+' · '+d.dose+'</p>'+ccHtml+
    (d.age?'<div class="agebox"><span class="agebox-k">연령 · 약전</span><span class="agebox-v">'+d.age+'</span></div>':'')+
    (d.note?'<div class="warn"><svg class="i-ic" viewBox="0 0 24 24"><rect x="5" y="4.6" width="14" height="16" rx="2"/><path d="M9 4.6a1.5 1.5 0 0 1 1.5-1.5h3A1.5 1.5 0 0 1 15 4.6v.9H9z"/><path d="M8.8 11.6h6.4M8.8 15.2h6.4"/></svg> '+d.note+'</div>':'')+'</div>';
}
function pedOtherCard(d,idx){
  var id='po-'+idx+'-'+d.name.replace(/[^a-z0-9]/gi,'');
  var ccHtml='';
  if(d.cc){
    ccHtml='<div class="result-box"><span class="kbd rb-lbl">뽑을 양</span>'+
      '<span class="val val-main" id="'+id+'-cc">–</span><span class="unit unit-main">cc</span></div>';
    d.calc=function(){var el=document.getElementById(id+'-cc');if(el)el.textContent=d.cc();};
  }
  return '<div class="card"><h2><span class="tag t-anti">기타</span> '+d.name+'</h2>'+
    '<p class="dose-label">'+d.conc+' · '+d.dose+'</p>'+ccHtml+
    (d.age?'<div class="agebox"><span class="agebox-k">연령 · 약전</span><span class="agebox-v">'+d.age+'</span></div>':'')+
    (d.note?'<div class="warn"><svg class="i-ic" viewBox="0 0 24 24"><rect x="5" y="4.6" width="14" height="16" rx="2"/><path d="M9 4.6a1.5 1.5 0 0 1 1.5-1.5h3A1.5 1.5 0 0 1 15 4.6v.9H9z"/><path d="M8.8 11.6h6.4M8.8 15.2h6.4"/></svg> '+d.note+'</div>':'')+'</div>';
}
function renderPedMaint(){
  var el=document.getElementById('pediMaintList');if(!el)return;
  el.innerHTML=PED_MAINT.map(function(d,i){return pedMaintCard(d,i);}).join('');
}
function renderPedOther(){
  var el=document.getElementById('pediOtherList');if(!el)return;
  el.innerHTML=PED_OTHER.map(function(d,i){return pedOtherCard(d,i);}).join('');
}

function recomputeLiver(){
  /* 간이식 탭에서는 그 탭의 체중(plvWt)을, 없으면 소아 탭 체중(PW)을 사용 */
  var pe=document.getElementById('plvWt');
  var w=(pe && parseFloat(pe.value)>0) ? parseFloat(pe.value) : PW();
  var lws=document.getElementById('livWtShow'); if(lws) lws.textContent=(w||'—')+' kg';
  var age=parseFloat(document.getElementById('livAge').value)||0;
  if(w<=0)return;
  /* 회귀식:
       ETT ID    = 4.15 + 0.28 × 나이(세)
       ETT depth = 14.5 + 0.60 × 나이(세)   */
  var ett   = age>0 ? r2(4.15+0.28*age) : '–';
  var depth = age>0 ? r1(14.5+0.60*age) : '–';
  var el=document.getElementById('livEtt');if(el)el.textContent=ett;
  var el2=document.getElementById('livDepth');if(el2)el2.textContent=depth;
  renderLivEquip(w, livAgeMonths());
  renderLivBolus(w);
  var el3=document.getElementById('livEttSub');
  if(el3)el3.innerHTML='식: 4.15 + 0.28 × '+age+'세 &nbsp;|&nbsp; depth 14.5 + 0.6 × '+age+'세'
    +'<br>1세 미만은 식이 아니라 표를 따릅니다 — 0-3mo ID 3.0-3.5mm(depth 12cm) · 4-11mo ID 3.5-4.0mm(depth 13.7cm)';
  var tbl=document.getElementById('livInductionTbl');
  if(tbl)tbl.innerHTML='<tr><th>약물</th><th>용량 기준</th><th>계산 용량</th><th>농도</th><th>뽑는 양</th></tr>'
    +LIVER_INDUCTION.map(function(d){
      var mg=parseFloat(d.dose), mu=d.dose.indexOf('mcg')>=0?'mcg':'mg';
      return '<tr><td><strong>'+d.drug+'</strong></td><td>'+d.dose+'</td>'
        +'<td class="res-cell">'+r2(w*mg)+' '+mu+'</td><td>'+d.conc+'</td>'
        +'<td class="res-cell"><strong>'+r2(w*d.fac)+'</strong> mL</td></tr>';
    }).join('')
    +'<tr><td><strong>Rocuronium <span class="sub2">RSI</span></strong></td><td>1.2 mg/kg</td>'
    +'<td class="res-cell">'+r2(w*1.2)+' mg</td><td>10mg/cc</td>'
    +'<td class="res-cell"><strong>'+r2(w*0.12)+'</strong> mL</td></tr>';
  var livRow=function(d){
    var cell;
    if(d.fac){
      cell='<td class="res-cell"><strong>'+r2(w*d.fac)+'</strong> <span class="sub2">'+d.unit+'</span>'
          +(d.fx?'<div class="sub2">'+d.fx+'</div>':'')+'</td>';
    }else{
      cell='<td class="res-cell">'+(d.out||'—')+'</td>';
    }
    return '<tr><td><strong>'+d.drug+'</strong></td><td>'+d.dose+'</td><td>'+d.conc+'</td>'+cell
         +'<td class="sub2">'+(d.note||'')+'</td></tr>';
  };
  var HD='<tr><th>약물</th><th>용량 기준</th><th>농도 · 조제</th><th>계산값</th><th>비고</th></tr>';
  var dtbl=document.getElementById('livDrugTbl');
  if(dtbl)dtbl.innerHTML=HD+LIVER_DRUGS.map(livRow).join('');
  var otbl=document.getElementById('livOtherTbl');
  if(otbl)otbl.innerHTML=HD+LIVER_OTHER.map(livRow).join('');
  renderPlcRates(w);
}


/* ═══════════ 소아 간이식 — 지속주입 Mix · Dose rate · 주입속도 ═══════════
 *  주입속도(cc/hr) = Dose × 체중 × (per) ÷ 농도
 *   per = 60  (mcg/kg/min, mg/kg/min 처럼 '분당' 용량)
 *   per = 1   (mcg/kg/hr, mg/kg/hr 처럼 '시간당' 용량)
 *  농도 = 총 약물량(amt) ÷ 총 용량(vol)
 *  기본 조제·용량은 표준 조제 기준
 * ══════════════════════════════════════════════════════════════════ */
var PLIV_CIV=[
 {k:'roc', n:'Rocuronium', mi:'mg', mul:1, mass:'mg', amt:100, vol:100, d:0.15, per:1, u:'mg/kg/hr',
  std:'ROC 100mg(2ⓥ) + NS 100cc = 100cc → 1 mg/cc', lo:0.05, hi:0.6,
  pre:[{n:'1 mg/cc',amt:100,vol:100},{n:'2 mg/cc',amt:100,vol:50}]},
 {k:'ne', n:'Norepinephrine', mi:'mg', mul:1000, mass:'mcg', amt:1, vol:50, d:0.05, per:60, u:'mcg/kg/min',
  std:'NE 1mg + NS 49cc = 50cc → 20 mcg/cc', lo:0.01, hi:1,
  pre:[{n:'20 mcg/cc (부서기준)',amt:1,vol:50},{n:'10 mcg/cc',amt:1,vol:100},{n:'40 mcg/cc',amt:4,vol:100}]},
 {k:'vaso', n:'Vasopressin', mi:'U', mul:1, mass:'U', amt:40, vol:100, d:0.001, per:60, u:'unit/kg/min',
  std:'AVP 40U + NS 100cc = 100cc → 0.4 unit/cc', lo:0.0002, hi:0.01,
  pre:[{n:'0.4 unit/cc',amt:40,vol:100},{n:'0.2 unit/cc',amt:20,vol:100}],
  hint:'0.001 unit/kg/min = 0.06 unit/kg/hr'},
 {k:'dobu', n:'Dobutamine', mi:'mg', mul:1000, mass:'mcg', amt:250, vol:250, d:5, per:60, u:'mcg/kg/min',
  std:'DOBU 250mg + NS 230cc = 250cc → 1 mg/cc', lo:1, hi:20,
  pre:[{n:'1 mg/cc',amt:250,vol:250},{n:'5 mg/cc',amt:250,vol:50}]},
 {k:'epi', n:'Epinephrine', mi:'mg', mul:1000, mass:'mcg', amt:1, vol:50, d:0.05, per:60, u:'mcg/kg/min',
  std:'EPI 1mg(1@) + NS 49cc = 50cc → 20 mcg/cc', lo:0.01, hi:1,
  pre:[{n:'20 mcg/cc',amt:1,vol:50},{n:'10 mcg/cc',amt:1,vol:100}]},
 {k:'dopa', n:'Dopamine', mi:'mg', mul:1000, mass:'mcg', amt:100, vol:100, d:3, per:60, u:'mcg/kg/min',
  std:'DOPA 100mg + NS 100cc = 100cc → 1 mg/cc', lo:1, hi:20,
  pre:[{n:'1 mg/cc',amt:100,vol:100},{n:'4 mg/cc',amt:200,vol:50}]},
 {k:'ntg', n:'Nitroglycerine', mi:'mg', mul:1000, mass:'mcg', amt:10, vol:40, d:0.5, per:60, u:'mcg/kg/min',
  std:'NTG 10mg/10cc + NS 30cc = 40cc → 0.25 mg/cc', lo:0.1, hi:5,
  pre:[{n:'0.25 mg/cc',amt:10,vol:40},{n:'1 mg/cc 원액',amt:50,vol:50}]},
 {k:'pge', n:'PGE1 (Alprostadil)', mi:'mcg', mul:1, mass:'mcg', amt:200, vol:100, d:0.01, per:60, u:'mcg/kg/min',
  std:'PGE 20mcg × 10@ + NS 100cc = 100cc → 2 mcg/cc', lo:0.005, hi:0.1,
  pre:[{n:'2 mcg/cc',amt:200,vol:100},{n:'1 mcg/cc',amt:200,vol:200}]},
 {k:'fut', n:'Futhan (Nafamostat)', mi:'mg', mul:1, mass:'mg', amt:30, vol:60, d:0.08333, per:1, u:'mg/kg/hr',
  std:'Futhan 30mg + D5W 60cc = 60cc → 0.5 mg/cc', lo:0.02, hi:0.3,
  pre:[{n:'0.5 mg/cc (부서기준)',amt:30,vol:60},{n:'0.25 mg/cc',amt:30,vol:120}],
  hint:'2 mg/kg/day ÷ 24 = 0.0833 mg/kg/hr'},
 {k:'remi', n:'Remifentanil', mi:'mg', mul:1000, mass:'mcg', amt:1, vol:50, d:0.01, per:60, u:'mcg/kg/min',
  std:'RM 1mg(1ⓥ) + NS 50cc = 50cc → 20 mcg/cc', lo:0.005, hi:1,
  pre:[{n:'20 mcg/cc',amt:1,vol:50},{n:'50 mcg/cc (RM5)',amt:5,vol:100}]}
];
function plcNum(x,n){ return (Math.round(x*Math.pow(10,n))/Math.pow(10,n)).toFixed(n); }
function plcFmt(x){
  if(!isFinite(x)) return '—';
  if(x>=100) return plcNum(x,0);
  if(x>=10)  return plcNum(x,1);
  return plcNum(x,2);
}
function renderPlcList(){
  var host=document.getElementById('plcList'); if(!host) return;
  host.innerHTML=PLIV_CIV.map(function(d){
    var chips=(d.pre||[]).map(function(p){
      return '<button type="button" class="plc-chip" data-plcpre="'+d.k+'" '
        +'data-a="'+p.amt+'" data-v="'+p.vol+'">'+p.n+'</button>';
    }).join('');
    return '<div class="plc" data-plc="'+d.k+'">'
      +'<div class="plc-h"><span class="plc-n">'+d.n+'</span>'
        +'<span class="plc-std">'+d.std+'</span></div>'
      +'<div class="plc-row plc-mixr"><span class="plc-lb">Mix 조제</span>'
        +'<input type="number" inputmode="decimal" step="any" min="0" id="plc-'+d.k+'-amt" value="'+d.amt+'">'
        +'<span class="plc-u">'+d.mi+'</span><span class="plc-u">+ 총</span>'
        +'<input type="number" inputmode="decimal" step="any" min="0.1" id="plc-'+d.k+'-vol" value="'+d.vol+'">'
        +'<span class="plc-u">mL</span>'
        +'<button type="button" class="plc-rst" data-plcrst="'+d.k+'">↺ 부서기준</button></div>'
      +(chips?'<div class="plc-row plc-chips"><span class="plc-lb">자주 쓰는 농도</span>'+chips+'</div>':'')
      +'<div class="plc-row"><span class="plc-lb">최종 농도</span>'
        +'<span class="plc-conc" id="plc-'+d.k+'-conc">—</span>'
        +'<span class="plc-u">'+d.mass+'/mL</span>'
        +'<span class="plc-u" id="plc-'+d.k+'-conc2"></span></div>'
      +'<div class="plc-row"><span class="plc-lb">Dose rate</span>'
        +'<input type="number" inputmode="decimal" step="any" min="0" id="plc-'+d.k+'-dose" value="'+d.d+'">'
        +'<span class="plc-u">'+d.u+'</span></div>'
      +'<div class="plc-out"><span class="plc-ol">주입속도</span>'
        +'<span class="plc-rate" id="plc-'+d.k+'-rate">—</span><span class="plc-ru">cc/hr</span>'
        +'<span class="plc-fx" id="plc-'+d.k+'-fx"></span></div>'
      +'<div class="plc-warn" id="plc-'+d.k+'-warn"></div>'
      +'</div>';
  }).join('');
  PLIV_CIV.forEach(function(d){
    ['amt','vol','dose'].forEach(function(f){
      var e=document.getElementById('plc-'+d.k+'-'+f); if(!e) return;
      e.addEventListener('input',function(){ renderPlcRates(); });
      e.addEventListener('focus',function(){ setTimeout(function(){ e.select(); },0); });
    });
  });
  host.querySelectorAll('[data-plcrst]').forEach(function(b){
    b.addEventListener('click',function(){
      var k=b.getAttribute('data-plcrst');
      PLIV_CIV.forEach(function(d){
        if(d.k!==k) return;
        document.getElementById('plc-'+k+'-amt').value=d.amt;
        document.getElementById('plc-'+k+'-vol').value=d.vol;
        document.getElementById('plc-'+k+'-dose').value=d.d;
      });
      renderPlcRates();
    });
  });
  host.querySelectorAll('[data-plcpre]').forEach(function(b){
    b.addEventListener('click',function(){
      var k=b.getAttribute('data-plcpre');
      document.getElementById('plc-'+k+'-amt').value=b.getAttribute('data-a');
      document.getElementById('plc-'+k+'-vol').value=b.getAttribute('data-v');
      renderPlcRates();
    });
  });
}
function renderPlcRates(wIn){
  if(!document.getElementById('plcList')) return;
  var w=wIn;
  if(!(w>0)){
    var pe=document.getElementById('plvWt');
    w=(pe && parseFloat(pe.value)>0) ? parseFloat(pe.value) : (typeof PW==='function'?PW():0);
  }
  var ws=document.getElementById('plcWtShow');
  if(ws) ws.textContent=(w>0? w : '—')+' kg';
  PLIV_CIV.forEach(function(d){
    var aE=document.getElementById('plc-'+d.k+'-amt');
    var vE=document.getElementById('plc-'+d.k+'-vol');
    var dE=document.getElementById('plc-'+d.k+'-dose');
    var cE=document.getElementById('plc-'+d.k+'-conc');
    var c2=document.getElementById('plc-'+d.k+'-conc2');
    var rE=document.getElementById('plc-'+d.k+'-rate');
    var fE=document.getElementById('plc-'+d.k+'-fx');
    var wE=document.getElementById('plc-'+d.k+'-warn');
    if(!aE||!vE||!dE) return;
    var amt=parseFloat(aE.value), vol=parseFloat(vE.value), dose=parseFloat(dE.value);
    aE.classList.toggle('mod', amt!==d.amt);
    vE.classList.toggle('mod', vol!==d.vol);
    dE.classList.toggle('mod', dose!==d.d);
    if(!(vol>0)||!(amt>0)){
      cE.textContent='—'; if(c2)c2.textContent=''; rE.textContent='—'; fE.textContent='';
      wE.textContent='약물량과 총 용량을 모두 입력하세요.'; return;
    }
    var conc=amt*d.mul/vol;                 /* dose 질량단위 / mL */
    cE.textContent=plcFmt(conc);
    if(c2) c2.textContent='('+plcFmt(amt)+' '+d.mi+' / '+plcFmt(vol)+' mL)';
    if(!(w>0)||!(dose>0)){
      rE.textContent='—'; fE.textContent=''; wE.textContent=(w>0?'':'체중을 입력하세요.'); return;
    }
    var perHr=dose*w*d.per;                 /* 시간당 투여량 */
    var rate=perHr/conc;                    /* cc/hr */
    rE.textContent=plcFmt(rate);
    fE.innerHTML='= '+dose+' × '+w+'kg'+(d.per===60?' × 60':'')+' ÷ '+plcFmt(conc)+' '+d.mass+'/mL'
      +' &nbsp;·&nbsp; 시간당 <strong>'+plcFmt(perHr)+' '+d.mass+'/hr</strong>'
      +(d.hint?'<br>'+d.hint:'');
    var out=(d.lo!=null && dose<d.lo)||(d.hi!=null && dose>d.hi);
    dE.classList.toggle('oor', out);
    wE.innerHTML = out
      ? '&#9888; 권장 범위('+d.lo+'~'+d.hi+' '+d.u+') 를 벗어났습니다 — 처방을 다시 확인하세요.'
      : '';
  });
}

/* ═══════ 소아 — 연령별 물품 크기 (부서 표 그대로) ═══════ */
var PED_EQUIP=[
 {mo:2,   lb:'0~2개월',  ett:'3.0–4.0',  ec:'c3.0',     oa:'주황 48mm', bl:'3kg 이하 ⓢ0 · ⓢ1', tp:'9Fr',  fm:'Neonate',  su:'6Fr'},
 {mo:12,  lb:'~12개월',  ett:'3.5–4.5',  ec:'c3.0–3.5', oa:'파랑 54mm', bl:'ⓢ1',              tp:'9Fr',  fm:'Infant #1,2', su:'8Fr'},
 {mo:24,  lb:'~24개월',  ett:'4.0–5.0',  ec:'c3.5–4.0', oa:'파랑 54mm', bl:'ⓢ1',              tp:'9Fr',  fm:'Infant #2', su:'10Fr'},
 {mo:59,  lb:'3~4세',    ett:'4.5–5.5',  ec:'c4.0–4.5', oa:'검정 64mm', bl:'소 ⓒ2',           tp:'9Fr',  fm:'Toddler #3', su:'10Fr'},
 {mo:71,  lb:'5세',      ett:'5.0–6.0',  ec:'c4.5–5.0', oa:'흰색 69mm', bl:'대 ⓒ2',           tp:'9Fr',  fm:'Toddler #3', su:'10Fr'},
 {mo:95,  lb:'6~7세',    ett:'5.5–6.5',  ec:'c5.0–5.5', oa:'흰색 69mm', bl:'대 ⓒ2',           tp:'9Fr',  fm:'Child #4', su:'10Fr'},
 {mo:119, lb:'8~9세',    ett:'6.0–6.5',  ec:'c5.5–6.0', oa:'흰색 69mm', bl:'ⓒ3',              tp:'9Fr',  fm:'Child #4', su:'10Fr'},
 {mo:167, lb:'10~13세',  ett:'—',        ec:'c6.0–6.5', oa:'초록 86mm', bl:'ⓒ3',              tp:'12Fr', fm:'Child #4', su:'14Fr'},
 {mo:9999,lb:'14세 이상',ett:'—',        ec:'c6.5–7.0', oa:'초록 86mm', bl:'ⓒ3',              tp:'12Fr', fm:'Adult #5', su:'14Fr'}
];
function livAgeMonths(){
  var m=parseFloat((document.getElementById('livAgeM')||{}).value);
  if(m>=0 && isFinite(m)) return m;
  var y=parseFloat((document.getElementById('livAge')||{}).value)||0;
  return y*12;
}
function pickEquip(mo){
  for(var i=0;i<PED_EQUIP.length;i++){ if(mo<=PED_EQUIP[i].mo) return PED_EQUIP[i]; }
  return PED_EQUIP[PED_EQUIP.length-1];
}
function renderLivEquip(w, mo){
  var t=document.getElementById('livEquipTbl'); if(!t) return;
  var e=pickEquip(mo), yr=mo/12;
  /* E-tube — 만 1세 이상은 식, 미만은 표 */
  var ettTxt;
  if(mo>=12 && yr<10){
    var id=4.15+0.28*yr, cf=id-0.5;
    ettTxt='<strong>uncuffed '+r2(id)+' mm</strong> <span class="sub2">(±0.5 → '+r2(id-0.5)+' / '+r2(id+0.5)+' 함께 준비)</span>'
      +'<br><strong>cuffed '+r2(cf)+' mm</strong> <span class="sub2">(±0.5 → '+r2(cf-0.5)+' / '+r2(cf+0.5)+')</span>'
      +'<br><span class="sub2">연령표: '+e.ett+' · '+e.ec+'</span>';
  }else if(yr>=10){
    ettTxt='<strong>'+e.ec+' mm (cuffed)</strong>'+(e.ett!=='—'?' · uncuffed '+e.ett:'')
      +'<br><span class="sub2">10세 이상은 <strong>연령표</strong>를 따릅니다 — 계산식(4.15+0.28×나이 = '
      +r2(4.15+0.28*yr)+')은 이 연령대에서 과대추정되므로 참고만 하십시오.</span>';
  }else{
    ettTxt='<strong>'+e.ett+' mm</strong> · '+e.ec
      +'<br><span class="sub2">만 1세 미만은 계산식이 아니라 연령표를 따릅니다</span>';
  }
  /* depth */
  var dTxt;
  if(mo>=12){ dTxt='<strong>'+r1(14.5+0.6*yr)+' cm</strong> <span class="sub2">(14.5 + 0.6 × '+r1(yr)+'세)</span>'
      +(yr>=12?'<span class="sub2"> · 성인 체격이면 21~23cm 범위에서 확인</span>':''); }
  else if(mo<=3){ dTxt='<strong>12 cm</strong> <span class="sub2">(0~3개월)</span>'; }
  else { dTxt='<strong>13.7 cm</strong> <span class="sub2">(4~11개월)</span>'; }
  /* Line — 부서 기준 + 일반 참고 */
  var cline = (w<5)  ? '4~4.5 Fr double lumen'
            : (w<15) ? '5~5.5 Fr triple lumen'
                     : '<strong>7 Fr 3 lumen</strong>';
  var radial= (w<10) ? '<strong>24G</strong> angiocath'
            : (w<30) ? '<strong>24G · 22G</strong> angiocath'
                     : '<strong>22G · 20G</strong> angiocath';
  var circuit=(w<=20)?'소 circuit (20kg 이하)':'대 circuit (20kg 초과)';
  t.innerHTML='<tr><th style="width:30%">물품</th><th>사이즈</th></tr>'
   +'<tr><td><strong>E-tube</strong></td><td>'+ettTxt+'</td></tr>'
   +'<tr><td><strong>E-tube depth</strong></td><td>'+dTxt+'</td></tr>'
   +'<tr><td>Blade</td><td>'+e.bl+' <span class="sub2">(Video laryngoscope 소아용 함께 준비)</span></td></tr>'
   +'<tr><td>Oral airway</td><td>'+e.oa+'</td></tr>'
   +'<tr><td>Fitting mask</td><td>'+e.fm+'</td></tr>'
   +'<tr><td>Suction</td><td>'+e.su+'</td></tr>'
   +'<tr><td>Top probe (식도체온계)</td><td>'+e.tp+'</td></tr>'
   +'<tr><td>Circuit</td><td>'+circuit+'</td></tr>'
   +'<tr><td><strong>C-line</strong></td><td>'+cline+' <span class="sub2">— 부서 소아 간이식 기본은 7 Fr 3 lumen</span></td></tr>'
   +'<tr><td><strong>Radial A-line</strong></td><td>'+radial+' <span class="sub2">— 어릴수록 24G 를 넉넉히</span></td></tr>'
   +'<tr><td><strong>Femoral A-line</strong></td><td>20G arrow <span class="sub2">(radial 용과 동일 제품) · Acumen 사용 여부 확인</span></td></tr>'
   +'<tr><td>Pressure line</td><td><strong>3개</strong> (AAC) <span class="sub2">P-line·Hot-line 은 C-line volume line 에 연결</span></td></tr>'
   +'<tr><td>기준 연령대</td><td class="sub2">'+e.lb+' · 체중 '+(w||'—')+'kg</td></tr>';
}
/* ═══════ Bolus · 응급약 — 용량과 뽑는 양 ═══════ */
var LIV_BOLUS=[
 {g:'외과 약제', n:'Methylprednisolone', d:'10 mg/kg', f:10, mu:'mg', conc:12.5, cu:'12.5 mg/cc',
  cmix:'125mg 1vial + NS 10cc', note:'1회 투여 원칙 — <strong>2회 오더도 있으므로 처방 확인</strong>'},
 {g:'외과 약제', n:'Simulect', d:'35kg 이내 10mg / 초과 20mg', fn:function(w){return w<=35?10:20;}, mu:'mg',
  concFn:function(w){return 1;}, cu:'+ NS 10 / 20 cc', cmix:'', note:''},
 {g:'외과 약제', n:'Hepabig', d:'100 IU/kg', f:100, mu:'IU', conc:200, cu:'200 IU/cc',
  cmix:'10kg→1000IU+D5W10cc · 20kg→2000IU+D5W20cc', note:'20kg 초과는 부서 표에 없어 100 IU/kg 로 환산한 값입니다 — <strong>오더 확인 필수</strong> · 사용하지 않는 케이스도 있음'},
 {g:'응급약', n:'Ephedrine', d:'0.2 mg/kg', f:0.2, mu:'mg', conc:5, cu:'5 mg/cc',
  cmix:'1mg/cc 로 희석하는 경우도 있음', note:'농도 확인 필수 — 1 vs 5 mg/cc'},
 {g:'응급약', n:'Epinephrine', d:'1~10 mcg/kg <span class="sub2">(상황에 따라)</span>', f:null, mu:'mcg',
  conc:null, cu:'10 mcg/cc · 1 mcg/cc', cmix:'', note:'두 농도를 함께 준비'},
 {g:'응급약', n:'Phenylephrine', d:'0.5~2 mcg/kg', f:null, mu:'mcg', conc:null,
  cu:'100 mcg/cc · 10 mcg/cc', cmix:'', note:'두 농도를 함께 준비'},
 {g:'응급약', n:'CaCl₂', d:'5 mg/kg', f:5, mu:'mg', conc:30, cu:'30 mg/cc (원액)', cmix:'', note:''},
 {g:'응급약', n:'Sodium bicarbonate', d:'1 mEq/kg', f:1, mu:'mEq', conc:1, cu:'1 mEq/cc (원액)', cmix:'', note:'ABGA 확인 후 투여'},
 {g:'응급약', n:'Atropine', d:'0.02 mg/kg', f:0.02, mu:'mg', conc:0.5, cu:'0.5 mg/cc', cmix:'', note:'최소 0.1mg'},
 {g:'응급약', n:'Chlorpheniramine (Avil)', d:'10kg 이내 1/4 @ · 초과 1/2 @', fn:null, mu:'@', conc:null, cu:'', cmix:'', note:'체중별 앰플 분할'},
 {g:'응급약', n:'Ubactam', d:'5 mg/kg', f:5, mu:'mg', conc:null, cu:'—', cmix:'', note:'병동 처방에 따라 교체될 수 있음'},
 {g:'응급약', n:'Gaster', d:'0.25 mg/kg', f:0.25, mu:'mg', conc:5, cu:'5 mg/cc', cmix:'20mg(1@) + NS 4cc', note:''},
 {g:'응급약', n:'Regular insulin', d:'—', f:null, mu:'U', conc:1, cu:'1 unit/cc', cmix:'', note:'고칼륨혈증·고혈당 대비 (준비만)'},
 {g:'응급약', n:'50% DW', d:'—', f:null, mu:'mL', conc:null, cu:'원액', cmix:'', note:'저혈당 대비 (준비만)'},
 {g:'수액', n:'20% Albumin', d:'—', f:null, mu:'', conc:null, cu:'', cmix:'', note:'준비 개수는 케이스별로 확인'},
 {g:'수액', n:'20% DW (당 보충)', d:'1 cc/kg', f:1, mu:'mL', conc:1, cu:'20% DW', cmix:'50%DW 4cc + NS 6cc = 20%DW 10cc', note:'투여 후 0.5~1시간 뒤 f/u'},
 {g:'수액', n:'FFP', d:'10~20 cc/kg', f:null, mu:'mL', conc:null, cu:'', cmix:'', note:'heart 수술 기준'}
];
function renderLivBolus(w){
  var t=document.getElementById('livBolusTbl'); if(!t) return;
  var out='<tr><th>약물</th><th>용량 기준</th><th>계산 용량</th><th>농도 · 조제</th><th>뽑는 양</th></tr>';
  var cur='';
  LIV_BOLUS.forEach(function(b){
    if(b.g!==cur){ cur=b.g; out+='<tr><td colspan="5" class="sub2" style="background:var(--primary-light);font-weight:800">'+cur+'</td></tr>'; }
    var amt='—', cc='—';
    var val = b.fn ? b.fn(w) : (b.f!=null && w>0 ? b.f*w : null);
    if(val!=null){ amt='<strong>'+r2(val)+'</strong> '+b.mu; }
    if(b.n==='Chlorpheniramine (Avil)'){ amt='<strong>'+(w<=10?'1/4':'1/2')+'</strong> @'; }
    if(b.n==='FFP' && w>0){ amt='<strong>'+r1(w*10)+'~'+r1(w*20)+'</strong> mL'; }
    if(val!=null && b.conc){ cc='<strong>'+r2(val/b.conc)+'</strong> mL'; }
    if(b.n==='20% DW' || b.n==='20% DW (당 보충)'){ cc = w>0 ? '<strong>'+r1(w)+'</strong> mL' : '—'; }
    out+='<tr><td><strong>'+b.n+'</strong></td><td>'+b.d+'</td><td class="res-cell">'+amt+'</td>'
       +'<td>'+(b.cu||'—')+(b.cmix?'<div class="sub2">'+b.cmix+'</div>':'')+'</td>'
       +'<td class="res-cell">'+cc+'</td></tr>'
       +(b.note?'<tr><td colspan="5" class="sub2">└ '+b.note+'</td></tr>':'');
  });
  t.innerHTML=out;
}
/* 로딩 계산 함수 */
/* 약물 MIX 계산 함수 */
function calcMixDrug(key,conc,type){
  var w=W();
  var doseEl=document.getElementById('mix-'+key+'-dose');
  var concEl=document.getElementById('mix-'+key+'-conc');
  var resEl=document.getElementById('mix-'+key+'-res');
  if(!doseEl||!resEl)return;
  var dose=parseFloat(doseEl.value)||0;
  if(concEl){
    var selVal=concEl.value;
    if(selVal==='2'&&key==='dob')conc=2000;
    else if(selVal==='1'&&key==='dob')conc=1000;
    else if(selVal==='2'&&key==='dop')conc=2000;
    else if(selVal==='1'&&key==='dop')conc=1000;
    else if(selVal==='2'&&key==='ppf')conc=20000;
    else if(selVal==='1'&&key==='ppf')conc=10000;
  }
  var rate=0;
  if(type==='mcg_kg_min') rate=(dose*w*60)/conc;
  else if(type==='mcg_min') rate=(dose*60)/conc;
  else if(type==='unit_kg_hr') rate=(dose*w)/conc;
  else if(type==='mcg_kg_hr') rate=(dose*w)/conc;
  else if(type==='mg_hr') rate=dose/conc;
  resEl.innerHTML=(rate>0?r1(rate):'—')+' <span class="calc-unit">mL/hr</span>';
}

/* pill 카테고리 전환 (index.html 방식) */
function showDose(id,btn){
  ['civ','rop','prec','remi','txa','ivmix','civtbl'].forEach(function(c){
    var el=document.getElementById('dose-'+c);if(el)el.style.display=c===id?'block':'none';
  });
  if(btn){document.querySelectorAll('#dosePills .pill-btn').forEach(function(p){p.classList.remove('on');});btn.classList.add('on');}
}
function showPedi(id,btn){
  ['prep','emg','tbl','cpr'].forEach(function(c){
    var el=document.getElementById('pedi-'+c);if(el)el.style.display=c===id?'block':'none';
  });
  if(btn){document.querySelectorAll('#pediPills .pill-btn').forEach(function(p){p.classList.remove('on');});btn.classList.add('on');}
  if(id==='liver')recomputeLiver();
}
function recomputeLA(){
  var w=parseFloat(document.getElementById('laWt').value)||0;
  /* [약물, 체중당 mg/kg, 절대 상한 mg] — 상한에 걸리면 상한값을 적용 */
  var LA=[['la-lido',4.5,300],['la-lidoepi',7,500],['la-bupi',2,175],
          ['la-bupiepi',2.5,225],['la-ropi',3,225],['la-mepi',4.5,400]];
  var capped=[];
  LA.forEach(function(x){
    var el=document.getElementById(x[0]); if(!el) return;
    if(!w||w<=0){ el.textContent='–'; el.classList.remove('res-cell'); return; }
    var byWt=w*x[1], cap=x[2], use=Math.min(byWt,cap), hit=byWt>cap;
    el.innerHTML = r1(use)+' mg' + (hit? ' <strong style="color:var(--accent);">← 상한 적용</strong>' : '');
    if(hit) capped.push(x[0]);
  });
  var n=document.getElementById('laCapNote');
  if(n){
    n.innerHTML = (!w||w<=0) ? '체중을 입력하세요.'
      : (capped.length
          ? '⚠ 체중 '+w+'kg 에서는 <strong>체중당 계산값이 절대 상한을 넘습니다</strong>. 표의 값은 상한으로 제한된 수치이며, 체중만 곱한 값을 그대로 투여하면 과량입니다.'
          : '체중 '+w+'kg — 모든 약물이 절대 상한 이내입니다.');
  }
}
function recomputeMAP(){
  var sbp=parseFloat(document.getElementById('sbp').value)||0;
  var dbp=parseFloat(document.getElementById('dbp').value)||0;
  var map=r1(dbp+(sbp-dbp)/3);
  document.getElementById('mapVal').textContent=map;
  document.getElementById('mapSub').textContent=map>=65?'정상 (≥65mmHg 목표 달성)':'⚠️ 목표 미달 (≥65mmHg 권장)';
}
/* ===== 소아 Sufentanil 조제·용량 계산 =====
 * C.I   : 체중 30kg 에서 부서 조제 제형이 갈립니다 (5 / 1 mcg/cc).
 * Bolus : 체중과 무관하게 '조제해 둔 농도'(5 또는 1 mcg/cc)를 직접 선택합니다.
 *         용량(mcg/kg)만 체중으로 정하고, 부피(cc)는 선택한 농도로 나눕니다.
 * 공통 계산식 : 총 용량(mcg) = dose × 체중  /  부피 = 총 용량 ÷ 농도(mcg/cc)
 */
var SFT_MODE='ci';
var SFT_BC=5;          /* Bolus 선택 농도 — 5 또는 1 mcg/cc */
var SFT_SPEC={
  ci:{unit:'mcg/kg/hr', out:'주입 속도', ou:'mL/hr', min:0.1, max:1.5, def:0.3,
      presets:[[0.3,'0.3 standby'],[0.5,'0.5'],[1.0,'1.0'],[1.5,'1.5 최대']]},
  bolus:{unit:'mcg/kg', out:'1회 투여량', ou:'mL', min:0.1, max:0.2, def:0.2,
      presets:[[0.1,'0.1 짧은수술'],[0.2,'0.2 기본']]}
};
function sftAuto(mode,w){
  if(mode==='ci'){
    return (w>=30)
      ? {c:5, vial:'250mcg/5mL 1앰플', mix:'250mcg/5mL + NS 45cc = 총 50mL',
         j:'C.I · 체중 '+(w||'—')+'kg → <strong>30kg 이상 → 5 mcg/cc</strong> 제형'}
      : {c:1, vial:'50mcg/1mL 1앰플',  mix:'50mcg/1mL + NS 49cc = 총 50mL',
         j:'C.I · 체중 '+(w||'—')+'kg → <strong>30kg 미만 → 1 mcg/cc</strong> 제형'};
  }
  /* Bolus — 체중 기준 없음. 선택한 농도가 그대로 기준이 됩니다. */
  return (SFT_BC===5)
    ? {c:5, vial:'50mcg/1mL 1앰플', mix:'50mcg/1mL + NS 9cc = 총 10mL',
       j:'Bolus · 선택 농도 <strong>5 mcg/cc</strong> <span class="sub2">(체중 무관 — 체중은 용량 계산에만 사용)</span>'}
    : {c:1, vial:'5mcg/cc 용액 또는 50mcg/1mL 1앰플', mix:'5mcg/cc 1cc + NS 4cc = 총 5mL &nbsp;·&nbsp; 또는 50mcg/1mL + NS 49cc = 총 50mL',
       j:'Bolus · 선택 농도 <strong>1 mcg/cc</strong> <span class="sub2">(체중 무관 — 체중은 용량 계산에만 사용)</span>'};
}
/* Bolus 농도 선택 */
function setSftBC(c){
  SFT_BC=(parseFloat(c)===1)?1:5;
  var row=document.getElementById('sftBcRow');
  if(row) row.querySelectorAll('[data-sftbc]').forEach(function(b){
    b.classList.toggle('on', parseFloat(b.getAttribute('data-sftbc'))===SFT_BC);
  });
  sftResetConc();
}
/* 농도별 · 용량별 부피 표 (Bolus) */
function sftDual(w){
  [['sftD5a',5,0.1],['sftD5b',5,0.2],['sftD1a',1,0.1],['sftD1b',1,0.2]].forEach(function(x){
    var e=document.getElementById(x[0]); if(!e) return;
    if(!(w>0)){ e.innerHTML='–'; return; }
    var mcg=x[2]*w;                    /* 총 용량 mcg = dose × 체중 */
    var ml=mcg/x[1];                   /* 부피 cc   = 총 용량 ÷ 농도 */
    e.innerHTML=r2(ml)+' cc <span class="sub2">('+r2(mcg)+' mcg)</span>';
  });
  var t=document.getElementById('sftDualWt');
  if(t) t.textContent=(w>0)?('· 체중 '+w+'kg 기준 · 두 줄의 mcg 는 동일'):'(체중을 입력하면 자동 계산됩니다)';
}
/* 현재 목표 용량과 같은 프리셋 버튼에 선택 표시(on)를 켭니다 */
function sftMarkPreset(){
  var row=document.getElementById('sftPresets'); if(!row) return;
  var d=parseFloat((document.getElementById('sftDose')||{}).value);
  row.querySelectorAll('[data-sftd]').forEach(function(b){
    b.classList.toggle('on', Math.abs(parseFloat(b.getAttribute('data-sftd'))-d)<1e-9);
  });
}
function sftPresets(){
  var s=SFT_SPEC[SFT_MODE];
  document.getElementById('sftPresets').innerHTML=s.presets.map(function(p){
    return '<span class="pill-btn" data-sftd="'+p[0]+'">'+p[1]+'</span>';
  }).join('');
  document.getElementById('sftPresets').querySelectorAll('[data-sftd]').forEach(function(b){
    b.addEventListener('click',function(){
      document.getElementById('sftDose').value=b.getAttribute('data-sftd');
      calcSFT();
      sftMarkPreset();
    });
  });
}
function setSftMode(m){
  SFT_MODE=m;
  var s=SFT_SPEC[m];
  document.getElementById('sftModes').querySelectorAll('[data-sft]').forEach(function(b){
    b.classList.toggle('on', b.getAttribute('data-sft')===m);
  });
  document.getElementById('sftDose').value=s.def;
  document.getElementById('sftDoseU').textContent=s.unit;
  document.getElementById('sftOutLbl').textContent=s.out;
  var ou=document.getElementById('sftOutU'); if(ou) ou.textContent=s.ou;
  var bc=document.getElementById('sftBcRow');
  if(bc) bc.style.display=(m==='bolus')?'flex':'none';
  sftPresets();
  sftResetConc();
}
function sftResetConc(){
  var w=PW();
  var a=sftAuto(SFT_MODE,w);
  var ci=document.getElementById('sftConc');
  ci.value=a.c; ci.setAttribute('data-def',a.c);
  calcSFT();
}
/* 체중이 바뀔 때 — C.I 는 체중으로 제형이 갈리므로 농도를 다시 판정하고,
 * Bolus 는 농도가 체중과 무관하므로 입력한 농도를 유지하고 계산만 갱신합니다. */
function sftOnWeight(){
  if(!document.getElementById('sftCard')) return;   /* Sufentanil 탭이 없으면 건너뜁니다 */
  if(SFT_MODE==='ci') sftResetConc();
  else calcSFT();
}
function calcSFT(){
  var w=PW();
  var ws=document.getElementById('sftWtShow'); if(ws) ws.textContent=(w||'—')+' kg';
  var s=SFT_SPEC[SFT_MODE], a=sftAuto(SFT_MODE,w);
  var dose=parseFloat(document.getElementById('sftDose').value);
  var ci=document.getElementById('sftConc');
  var conc=parseFloat(ci.value);
  var g=function(id){return document.getElementById(id);};

  g('sftJudge').innerHTML=a.j;
  g('sftVial').innerHTML=a.vial;
  g('sftMix').innerHTML=a.mix;
  g('sftDoseR').textContent='권장 '+s.min+' ~ '+s.max+' '+s.unit;
  g('sftWtTag').textContent='체중 '+(w||'—')+'kg';
  sftDual(w);
  sftMarkPreset();   /* 직접 입력해도 같은 값의 버튼이 켜집니다 */

  /* 자동값과 다른 농도를 쓰고 있으면 배수까지 경고 */
  var ratio = (conc>0 && a.c>0)? conc/a.c : 0;
  if(!conc||conc<=0){
    ci.classList.add('oor'); ci.classList.remove('mod');
    g('sftCwarn').textContent='⚠ 최종 농도를 입력하세요.';
  }else if(Math.abs(conc-a.c)>1e-9){
    ci.classList.add('mod'); ci.classList.remove('oor');
    g('sftCwarn').innerHTML='⚠ 자동 판정('+a.c+' mcg/cc)과 다릅니다 — <strong>'+r2(ratio)+'배</strong> 농도로 계산 중입니다.';
  }else{
    ci.classList.remove('mod'); ci.classList.remove('oor');
    g('sftCwarn').textContent='';
  }

  if(!w||w<=0||isNaN(dose)||dose<=0||!conc||conc<=0){
    g('sftOut').innerHTML='— <span class="calc-unit" id="sftOutU">'+s.ou+'</span>';
    g('sftNote').textContent=''; g('sftErr').innerHTML=''; return;
  }
  /* 총 용량(mcg) = dose × 체중          — C.I 는 mcg/hr, Bolus 는 1회 mcg
   * 부피         = 총 용량 ÷ 농도(mcg/cc) — C.I 는 mL/hr, Bolus 는 mL     */
  var total = dose*w;
  var val   = total/conc;
  g('sftOut').innerHTML=r2(val)+' <span class="calc-unit" id="sftOutU">'+s.ou+'</span>';
  var mu = (SFT_MODE==='ci')?'mcg/hr':'mcg';
  var msg = dose+' '+s.unit+' × '+w+'kg = <strong>'+r2(total)+' '+mu+'</strong>'
          + ' &nbsp;÷&nbsp; '+conc+' mcg/cc = <strong>'+r2(val)+' '+s.ou+'</strong>';
  if(SFT_MODE==='bolus' && val<0.1)
    msg += '<br>&#9888; 부피가 0.1cc 미만입니다 — <strong>1 mcg/cc</strong> 로 조제하면 '+r2(total)+' cc 로 재기 쉬워집니다.';
  if(SFT_MODE==='bolus' && conc===1 && val>5)
    msg += '<br>&#9888; 필요 부피가 '+r2(val)+' cc 로 <strong>5mL 조제(5mcg/cc 1cc+NS 4cc)로는 부족</strong>합니다 — <strong>50mcg/1mL + NS 49cc = 50mL</strong> 로 조제하거나 5mcg/cc 를 사용하십시오.';
  if(SFT_MODE==='ci' && conc===1 && val>w*0.5)
    msg += '<br>&#9888; 1mcg/cc 로는 <strong>'+r2(val/w)+' mL/kg/hr</strong> 가 들어갑니다 — 수분 부하를 확인하고, 필요하면 5mcg/cc 조제를 특진의와 상의하십시오.';
  if(dose<s.min) msg='⚠ 권장 하한('+s.min+') 미만. '+msg;
  else if(dose>s.max) msg='⚠ 권장 상한('+s.max+') 초과. '+msg;
  g('sftNote').innerHTML=msg;

  /* 농도를 착각했을 때 실제로 몸에 들어가는 양 — 계산한 부피는 그대로 두고 농도만 바뀐 경우 */
  var other = (conc===5)?1:(conc===1?5:null);
  if(other===null){ g('sftErr').innerHTML=''; return; }
  var gave  = val*other;            /* 같은 부피 × 실제 농도 = 실제 투여 mcg */
  var ratio = other/conc;
  g('sftErr').innerHTML='&#9888; 위 <strong>'+r2(val)+' '+s.ou+'</strong> 는 <strong>'+conc+' mcg/cc</strong> 기준입니다. '
    + '이 부피를 실제로는 <strong>'+other+' mcg/cc</strong> 주사기로 투여하면 <strong>'+r2(gave)+' '+mu+'</strong> 가 들어가 '
    + '목표('+r2(total)+' '+mu+')의 <strong>'
    + (ratio>1? r2(ratio)+'배 과량</strong>이' : '1/'+r2(1/ratio)+'로 과소투여</strong>가')
    + ' 됩니다. 조제 직후 주사기에 농도를 적어 두십시오.';
}
/* ===== 간이식 — 하위 섹션 전환 ===== */
function showLiv(name){
  ['prep','proto','calc','pedprep','peddose'].forEach(function(k){
    var e=document.getElementById('liv-'+k);
    if(e) e.style.display=(k===name)?'block':'none';
  });
  var row=document.getElementById('livPills');
  if(row) row.querySelectorAll('[data-liv]').forEach(function(b){
    b.classList.toggle('on', b.getAttribute('data-liv')===name);
  });
  recomputeLivCalc(); recomputePedLiv(); if(typeof recomputeLiver==='function') recomputeLiver();
}
/* ===== 소아 하트 — 하위 탭 전환 (Mix·계산 / 농도·주입속도→현재 dose 조회) ===== */
function showOhs(name){
  var mixA=document.getElementById('ohs-mix'), mixB=document.getElementById('ohs-mix-b'),
      wean=document.getElementById('ohs-wean');
  var show=(name==='mix');
  if(mixA) mixA.style.display=show?'block':'none';
  if(mixB) mixB.style.display=show?'block':'none';
  if(wean) wean.style.display=show?'none':'block';
  var row=document.getElementById('ohsPills');
  if(row) row.querySelectorAll('[data-ohs]').forEach(function(b){
    b.classList.toggle('on', b.getAttribute('data-ohs')===name);
  });
  if(!show && typeof renderOhsWean==='function') renderOhsWean();
}
/* 성인 Liver 약용량
 *  Rocu  = 0.15 × 체중 ÷ 2      (0.15 mg/kg/hr ÷ 2 mg/cc)
 *  PGE   = 0.01 × 체중 × 30     (0.01 mcg/kg/min × 60 ÷ 2 mcg/cc)
 *  Futan = 2 × 체중 ÷ 24 ÷ 0.5  (2 mg/kg/day ÷ 24hr ÷ 0.5 mg/cc)
 */
function recomputeLivCalc(){
  var e=document.getElementById('livcWt'); if(!e) return;
  var w=parseFloat(e.value);
  var set=function(id,v){var x=document.getElementById(id); if(x) x.innerHTML=v;};
  if(!w||w<=0){ ['livcRoc','livcPge','livcFut'].forEach(function(i){set(i,'–');});
    set('livcNote','체중을 입력하세요.'); return; }
  var roc=0.15*w/2, pge=0.01*w*30, fut=2*w/24/0.5;
  set('livcRoc', r2(roc)+' <span class="calc-unit">cc/hr</span>');
  set('livcPge', r2(pge)+' <span class="calc-unit">cc/hr</span>');
  set('livcFut', r2(fut)+' <span class="calc-unit">cc/hr</span>');
  set('livcNote','체중 '+w+'kg · Rocu 0.15×'+w+'÷2 = '+r2(roc)
    +' &nbsp;|&nbsp; PGE 0.01×'+w+'×30 = '+r2(pge)
    +' &nbsp;|&nbsp; Futhan 2×'+w+'÷24÷0.5 = '+r2(fut));
}
/* 소아 간이식 특수 약물 */
function recomputePedLiv(){
  var e=document.getElementById('plvWt'); if(!e) return;
  var w=parseFloat(e.value);
  var set=function(id,v){var x=document.getElementById(id); if(x) x.innerHTML=v;};
  if(!w||w<=0){ ['plvSolu','plvHepa','plvUba','plvGas','plvSim','plvPge','plvFut','plvAvil']
    .forEach(function(i){set(i,'–');}); return; }
  var mix = (w<=10)?'10 cc':((w<=20)?'20 cc':'성인과 동일');
  set('plvMix', mix);
  set('plvSolu', r1(w*10)+' mg');
  var hepa=w*100;
  set('plvHepa', hepa+' IU <span class="sub2">('+r2(hepa/200)+' cc)</span>');
  set('plvUba', r1(w*5)+' mg');
  set('plvGas', r2(w*0.25)+' mg');
  set('plvSim', (w<35? '10 mg + N/S 10~20cc' : '20 mg + N/S 50cc'));
  set('plvPge', r2(w*0.01*30)+' cc/hr');
  set('plvFut', r2(2*w/24/0.5)+' cc/hr');
  set('plvAvil', (w<=10? '1/4 @' : 'Dr. confirm'));
  var n=document.getElementById('plvNote');
  if(n) n.innerHTML='체중 '+w+'kg · Mix 용량 <strong>'+mix+'</strong> 기준 · Hepabig '+hepa+' IU + N/S '+(w<=10?'10':(w<=20?'20':'성인 기준'))+'cc miv';
}
/* ===== 소아 하트 약물 Mix·주입속도 =====
 *  30kg 을 기준으로 조제 농도가 달라집니다.
 *  주입속도(cc/hr) = 용량 × 체중 × (분당이면 60) ÷ 농도
 */
/* cu·cf : 화면에 보여줄 농도 단위 (부서 '소아 heart' 자료 표기에 맞춤)
 *  cu='mg', cf=1000 → 내부 mcg 값을 1000 으로 나눠 mg/cc 로 보여줍니다.        */
var OHS_CIV=[
 /* ── 부서 「소아 하트 마취 준비」 문서 표 그대로. 수록 약물 13종 외에는 넣지 않습니다
  *   (Amiodarone 은 CPR 지침 농도(3mg/mL)와 지속주입 농도(≤2mg/mL, D5W)가 서로 달라
  *    30kg 기준 표에 끼워 넣지 않고 아래 전용 카드(#amioCard)에서 별도 계산합니다) ──
  *   c  = 최종 희석 농도(계산 기준)   dr = 뽑는 약물   ns = Normal saline   tot = 총량
  *   av = 이 구간에서 쓰는 앰플(제형이 갈리는 약물에서 표시)
  *   pre= 선행 조제가 필요한 2단계 희석                                            */
 {n:'Norepinephrine', amp:'1@ = 4mg/4mL', d:0.01, u:'mcg/kg/min', per:60, mass:'mcg',
  lo:{c:5,  dr:'0.25cc', ns:'NS 49.75cc', tot:50},
  hi:{c:20, dr:'1cc',    ns:'NS 49cc',    tot:50}},
 {n:'Dopamine', amp:'1@ = 200mg/5mL', d:5, u:'mcg/kg/min', per:60, mass:'mcg', cu:'mg', cf:1000,
  lo:{c:1000, dr:'1cc', ns:'NS 39cc', tot:40},
  hi:{c:4000, dr:'5cc', ns:'NS 45cc', tot:50}},
 {n:'Dobutamine', amp:'1@ = 250mg/5mL', d:5, u:'mcg/kg/min', per:60, mass:'mcg', cu:'mg', cf:1000,
  lo:{c:1000, dr:'1cc', ns:'NS 49cc', tot:50},
  hi:{c:5000, dr:'5cc', ns:'NS 45cc', tot:50}},
 {n:'Nitroglycerin', amp:'1@ = 10mg/10mL', d:0.5, u:'mcg/kg/min', per:60, mass:'mcg', cu:'mg', cf:1000,
  lo:{c:250,  dr:'10cc',        ns:'NS 30cc', tot:40},
  hi:{c:1000, dr:'5@ = 50cc',   ns:'—',       tot:50, neat:1}},
 {n:'Nitroprusside <span class="sub2">Nipride</span>', amp:'1ⓥ = 50mg/2mL', d:0.5, u:'mcg/kg/min', per:60, mass:'mcg', ref:1, cu:'mg', cf:1000,
  lo:{c:250,  dr:'0.5cc', ns:'NS 49.5cc', tot:50},
  hi:{c:1000, dr:'2cc',   ns:'NS 48cc',   tot:50}},
 {n:'Milrinone', amp:'1@ = 10mg/10mL', d:0.5, u:'mcg/kg/min', per:60, mass:'mcg', cu:'mg', cf:1000,
  lo:{c:100, dr:'5cc',  ns:'NS 45cc', tot:50},
  hi:{c:200, dr:'10cc', ns:'NS 40cc', tot:50}},
 {n:'Isoproterenol <span class="sub2">Isuprel</span>', amp:'1@ = 0.2mg/1mL', d:0.05, u:'mcg/kg/min', per:60, mass:'mcg', ref:1,
  lo:{c:4, dr:'1cc', ns:'NS 49cc', tot:50},
  hi:{c:8, dr:'2cc', ns:'NS 48cc', tot:50}},
 {n:'Tranexamic acid', amp:'1@ = 500mg/5mL', d:10, u:'mg/kg/hr', per:1, mass:'mg',
  lo:{c:10, dr:'5cc',  ns:'NS 45cc', tot:50},
  hi:{c:50, dr:'25cc', ns:'NS 25cc', tot:50}},
 {n:'Tranexamic acid <span class="sub2">고농도 mix</span>', amp:'1@ = 500mg/5mL', d:10, u:'mg/kg/hr', per:1, mass:'mg', alt2:1,
  lo:{c:20,  dr:'10cc', ns:'NS 40cc', tot:50},
  hi:{c:100, dr:'10@ = 50cc', ns:'—', tot:50, neat:1}},
 {n:'Sufentanil', amp:'1@ = 250mcg/5mL &nbsp;·&nbsp; 1@ = 50mcg/1mL', d:0.5, u:'mcg/kg/hr', per:1, mass:'mcg',
  lo:{c:1, av:'50mcg/1mL 앰플', dr:'1@ 전량 1cc <span class="sub2">(50mcg)</span>',  ns:'NS 49cc', tot:50},
  hi:{c:5, av:'250mcg/5mL 앰플', dr:'1@ 전량 5cc <span class="sub2">(250mcg)</span>', ns:'NS 45cc', tot:50}},
 {n:'Midazolam', amp:'1@ = 5mg/5mL &nbsp;·&nbsp; 1@ = 15mg/3mL', d:0.1, u:'mg/kg/hr', per:1, mass:'mg',
  lo:{c:0.1, av:'5mg/5mL 앰플',  dr:'1@ 전량 5cc <span class="sub2">(5mg)</span>',   ns:'NS 45cc', tot:50},
  hi:{c:1,   av:'15mg/3mL 앰플', dr:'3@ = 9cc <span class="sub2">(45mg)</span>',     ns:'NS 36cc', tot:45}},
 {n:'Rocuronium', amp:'1ⓥ = 50mg/5mL', d:0.2, u:'mg/kg/hr', per:1, mass:'mg',
  lo:{c:1, dr:'5cc',  ns:'NS 45cc', tot:50},
  hi:{c:2, dr:'10cc', ns:'NS 40cc', tot:50}},
 /* ── 아래는 심폐소생술(CPR)과 연관된 약물 — 맨 아래로 배치 ── */
 {n:'Epinephrine', amp:'1@ = 1mg/1mL', d:0.05, u:'mcg/kg/min', per:60, mass:'mcg',
  lo:{c:5,  dr:'0.25cc', ns:'NS 49.75cc', tot:50},
  hi:{c:20, dr:'1cc',    ns:'NS 49cc',    tot:50}},
 {n:'Vasopressin', amp:'1@ = 20unit/1mL', d:0.01, u:'unit/kg/hr', per:1, mass:'U', ref:1,
  lo:{c:0.01, dr:'0.2u/cc 희석액 2cc', ns:'NS 38cc', tot:40,
      pre:'1차 조제 — 원액 0.5cc + NS 49.5cc = 50cc (0.2 u/cc)'},
  hi:{c:0.2,  dr:'0.5cc', ns:'NS 49.5cc', tot:50}}
];
var OHS_DOSE=[];
function bindOhsDose(){
  document.querySelectorAll('.ohs-dose').forEach(function(e){
    if(e.dataset.bound) return; e.dataset.bound='1';
    e.addEventListener('input',function(){
      OHS_DOSE[+e.dataset.ohsi]=parseFloat(e.value);
      var w=PW(); if(!(w>0)) return;
      var ix=+e.dataset.ohsi, d=OHS_CIV[ix], s=(w<30)?d.lo:d.hi;
      var dv=parseFloat(e.value)||0;
      var cell=e.closest('tr').lastElementChild;
      cell.innerHTML='<strong>'+r2(dv*w*d.per/s.c)+'</strong> cc/hr'
        +'<div class="sub2">시간당 '+massStr(dv*w*d.per,d.mass)+'</div>';
    });
    e.addEventListener('focus',function(){setTimeout(function(){e.select();},0);});
  });
}

/* ═══════════ CPB Weaning 중 실시간 dose 확인 (농도·주입속도 → 현재 dose) ═══════════
 * weaning 중 사용 약물(Epi/NEP/Dopa/Dobuta/NTG/SNP/MLN/RFT/Dexi/ROC/MDZ/SFT 등)
 * — "빨간 네모에만 숫자를 입력하면 몇으로 걸고 있는지 계산됩니다" 방식을 그대로 구현.
 * OHS_CIV 배열(약물·농도·mass·per)을 재사용해 역산: dose = 농도 × 주입속도 ÷ (체중 × per)
 * ══════════════════════════════════════════════════════════════════════════════ */
/* ═══ 임상 표기 규칙 ═══
 * 계산은 전부 mcg 로 하되, <b>화면에는 1000 mcg 이상을 mg 으로</b> 보여줍니다.
 * 임상에서 「4000 mcg/cc」라고 쓰지 않고 「4 mg/cc」라고 쓰기 때문입니다.
 * cf/cu 가 지정된 약물은 그 값을 우선 따릅니다. */
function ohsCv(d,c){
  if(d.cf) return c/d.cf;
  if(d.mass==='mcg' && Math.abs(c)>=1000) return c/1000;
  return c;
}
/* 수치 + 단위를 한 번에 — 시간당 투여량 등에 씁니다 */
function massStr(n,mass){
  if(mass==='mcg' && isFinite(n) && Math.abs(n)>=1000) return r2(n/1000)+' mg';
  return r2(n)+' '+mass;
}
/* 같은 약의 loading 행 — 유지 행 바로 아래에 붙습니다 */
function ohsLoadRow(name, lo, w){
  var L=function(nm,conc,mix,dose,res){
    return '<tr class="ohs-load"><td><strong>'+nm+' <span class="sub2">loading</span></strong></td>'
      +'<td>'+conc+'</td><td>'+mix+'</td><td class="sub2">'+dose+'</td>'
      +'<td class="res-cell">'+res+'</td></tr>';
  };
  if(/^Milrinone/.test(name)){
    var mc = lo?100:200;
    return L('Milrinone', (lo?'0.1':'0.2')+' mg/cc',
             (lo?'ⓜ5cc + NS 45cc = 50cc':'ⓜ10cc + NS 40cc = 50cc'),
             '50 mcg/kg / 20분',
             '<strong>'+r2(50*w/mc*3)+'</strong> cc/hr<div class="sub2">총 '+r2(50*w/mc)+' cc</div>');
  }
  return '';
}
function ohsCu(d,c){
  if(d.cu) return d.cu;
  if(d.mass==='mcg' && c!==undefined && Math.abs(c)>=1000) return 'mg';
  return d.mass;
}
var OHS_WEAN_C=[], OHS_WEAN_R=[];
var weanIx=0;
function renderOhsWean(){
  var sel=document.getElementById('weanDrug'); if(!sel) return;
  if(!sel.dataset.built){
    sel.innerHTML=OHS_CIV.map(function(d,ix){return '<option value="'+ix+'">'+d.n.replace(/<[^>]*>/g,'')+'</option>';}).join('');
    sel.dataset.built='1';
    sel.addEventListener('change',function(){ weanIx=parseInt(sel.value,10)||0; OHS_WEAN_C[weanIx]=null; renderOhsWeanRow(); });
  }
  sel.value=weanIx;
  renderOhsWeanRow();
}
function renderOhsWeanRow(){
  var t=document.getElementById('ohsWeanTbl'); if(!t) return;
  var w=PW(), lo=(w<30), ix=weanIx, d=OHS_CIV[ix]; if(!d) return;
  var band=lo?d.lo:d.hi;
  if(OHS_WEAN_C[ix]==null) OHS_WEAN_C[ix]=ohsCv(d,band.c);
  var cv=OHS_WEAN_C[ix], rv=OHS_WEAN_R[ix];
  t.innerHTML='<tr><th>농도</th><th>주입속도<br>(cc/hr)</th><th>현재 dose</th></tr>'
    +'<tr><td><input type="number" inputmode="decimal" step="any" min="0" style="width:80px" id="weanC" value="'+cv+'">'
      +'<div class="sub2">'+ohsCu(d)+'/cc</div></td>'
    +'<td><input type="number" inputmode="decimal" step="any" min="0" style="width:80px" id="weanR" value="'+(rv==null?'':rv)+'"></td>'
    +'<td class="res-cell" id="weanRes"><strong>–</strong></td></tr>';
  bindOhsWean();
  calcOhsWean();
}
function calcOhsWean(){
  var w=PW(), ix=weanIx, d=OHS_CIV[ix]; if(!d) return;
  var cell=document.getElementById('weanRes'); if(!cell) return;
  var c=OHS_WEAN_C[ix], r=OHS_WEAN_R[ix];
  if(!(w>0)||!(c>0)||r==null||!(r>=0)){ cell.innerHTML='<strong>–</strong>'; return; }
  var dose = (c*(d.cf||1)*r)/(w*d.per);   /* 표시 단위 → 내부 단위로 환산 */
  var txt = dose<0.01 ? dose.toFixed(4) : (dose<1? r2(dose): r1(dose));
  cell.innerHTML='<strong>'+txt+'</strong> '+d.u;
}
function bindOhsWean(){
  var cEl=document.getElementById('weanC'), rEl=document.getElementById('weanR');
  [cEl,rEl].forEach(function(e){
    if(!e||e.dataset.bound) return; e.dataset.bound='1';
    e.addEventListener('input',function(){
      var v=parseFloat(e.value);
      if(e===cEl) OHS_WEAN_C[weanIx]=isFinite(v)?v:null;
      else OHS_WEAN_R[weanIx]=isFinite(v)?v:null;
      calcOhsWean();
    });
    e.addEventListener('focus',function(){setTimeout(function(){e.select();},0);});
  });
}

/* ═══════════ Agilia Pump — 소아 지속주입약제 설정 ═══════════
 * 부서 게시물 「소아 지속주입약제 설정 방법 (Agilia Pump)」 기준
 * 체중·나이로 Dose rate 모드 / TCI 모델을 자동 판정합니다.
 * ══════════════════════════════════════════════════════════ */
function PAGE(){ var e=document.getElementById('pageY'); var v=e?parseFloat(e.value):NaN; return isFinite(v)?v:0; }
var AGILIA=[
 {k:'ppf', n:'프로포폴 <span class="sub2">Propofol</span>',
  pick:function(w,y){
    if(w>0 && w<5) return {band:'5 kg 미만', model:'없음', mode:'Dose rate',
      init:'200 mcg/kg/min', rng:'~300 mcg/kg/min', dr:1, d:200, u:'mcg/kg/min', per:60,
      mass:'mcg', conc:20000, cLabel:'2% = 20 mg/mL (20,000 mcg/mL)', hi:300};
    if(y<=16) return {band:'5 kg 이상 ~ 16세', model:'Paedfusor', mode:'TCI — Paedfusor effect',
      init:'3.0 mcg/mL', rng:'—', dr:0};
    return {band:'17세 부터', model:'Schnider', mode:'TCI — Schnider effect',
      init:'3.0 mcg/mL', rng:'—', dr:0};
  }},
 {k:'sft', n:'수펜타닐 <span class="sub2">Sufentanil</span>',
  pick:function(w,y){ return {band:'모든 나이', model:'없음', mode:'Dose rate',
    init:'0.3 mcg/kg/hr (standby)', rng:'0.3~1.5 mcg/kg/hr', dr:1, d:0.3, u:'mcg/kg/hr', per:1,
    mass:'mcg', conc:(w<30?1:5), cLabel:(w<30?'1 mcg/cc (30kg 미만)':'5 mcg/cc (30kg 이상)'), hi:1.5}; }},
 {k:'rmf', n:'레미펜타닐 <span class="sub2">Remifentanil</span>',
  pick:function(w,y){
    if(y<19) return {band:'19세 미만', model:'없음', mode:'Dose rate',
      init:'0.2 mcg/kg/min', rng:'~1 mcg/kg/min', dr:1, d:0.2, u:'mcg/kg/min', per:60,
      mass:'mcg', conc:20, cLabel:'20 mcg/cc', hi:1};
    return {band:'19세 부터', model:'Minto', mode:'TCI — Minto effect',
      init:'3.0 nanog/mL', rng:'—', dr:0};
  }},
 {k:'dex', n:'Dexmedetomidine <span class="sub2">프리세덱스 · Precedex</span>',
  pick:function(w,y){ return {band:'모든 나이', model:'없음', mode:'Dose rate',
    init:'Loading 0.3 mcg/kg/hr', rng:'~1.5 mcg/kg/hr', dr:1, d:0.3, u:'mcg/kg/hr', per:1,
    mass:'mcg', conc:(w<30?1:2), cLabel:(w<30?'1 mcg/cc (30kg 미만)':'2 mcg/cc (30kg 이상)'), hi:1.5}; }},
 {k:'txa', n:'트란자민 <span class="sub2">Tranexamic acid</span>',
  pick:function(w,y){ return {band:'모든 나이', model:'없음', mode:'Dose rate',
    init:'10 mg/kg/hr', rng:'~20 mg/kg/hr', dr:1, d:10, u:'mg/kg/hr', per:1,
    mass:'mg', conc:(w<30?10:50), cLabel:(w<30?'10 mg/cc (30kg 미만 · 500mg/5cc 2ⓥ+NS 90cc)':'50 mg/cc (30kg 이상 · 500mg/5cc 4ⓥ+NS 20cc)'), hi:20}; }}
];
var AG_STATE={};
function renderAgilia(){
  var t=document.getElementById('agiliaTbl'); if(!t) return;
  var w=PW(), y=PAGE();
  t.innerHTML='<tr><th>약제</th><th>해당 구간</th><th>설정방법</th><th>초기 세팅</th><th>조절가능 범위</th></tr>'
    +AGILIA.map(function(a){
      var p=a.pick(w,y);
      var tag = p.dr ? '<span class="arr-p p-warn">Dose rate</span>'
                     : '<span class="arr-p p-ok">TCI</span> '+p.model+' effect';
      return '<tr><td><strong>'+a.n+'</strong></td><td>'+p.band+'</td>'
        +'<td>'+tag+'</td><td><strong>'+p.init+'</strong></td><td>'+p.rng+'</td></tr>';
    }).join('');
  /* Dose rate 모드 약제만 mL/hr 계산 */
  var host=document.getElementById('agiliaCalc'); if(!host) return;
  var items=AGILIA.map(function(a){return {a:a,p:a.pick(w,y)};}).filter(function(x){return x.p.dr;});
  host.innerHTML=items.map(function(x){
    var a=x.a,p=x.p, st=AG_STATE[a.k]||{};
    var cv=(st.c!=null?st.c:p.conc), dv=(st.d!=null?st.d:p.d);
    return '<div class="plc" data-ag="'+a.k+'">'
      +'<div class="plc-h"><span class="plc-n">'+a.n+'</span><span class="plc-std">'+p.cLabel+'</span></div>'
      +'<div class="plc-row plc-mixr"><span class="plc-lb">농도</span>'
        +'<input type="number" inputmode="decimal" step="any" min="0" id="ag-'+a.k+'-c" value="'+cv+'">'
        +'<span class="plc-u">'+p.mass+'/mL</span>'
        +'<button type="button" class="plc-rst" data-agrst="'+a.k+'">↺ 기본값</button></div>'
      +'<div class="plc-row"><span class="plc-lb">Dose rate</span>'
        +'<input type="number" inputmode="decimal" step="any" min="0" id="ag-'+a.k+'-d" value="'+dv+'">'
        +'<span class="plc-u">'+p.u+'</span></div>'
      +'<div class="plc-out"><span class="plc-ol">주입속도</span>'
        +'<span class="plc-rate" id="ag-'+a.k+'-r">—</span><span class="plc-ru">mL/hr</span>'
        +'<span class="plc-fx" id="ag-'+a.k+'-f"></span></div>'
      +'<div class="plc-warn" id="ag-'+a.k+'-w"></div></div>';
  }).join('');
  host.querySelectorAll('input').forEach(function(e){
    e.addEventListener('input',function(){
      var m=e.id.split('-'); AG_STATE[m[1]]=AG_STATE[m[1]]||{};
      AG_STATE[m[1]][m[2]==='c'?'c':'d']=parseFloat(e.value);
      calcAgilia();
    });
    e.addEventListener('focus',function(){setTimeout(function(){e.select();},0);});
  });
  host.querySelectorAll('[data-agrst]').forEach(function(b){
    b.addEventListener('click',function(){ delete AG_STATE[b.getAttribute('data-agrst')]; renderAgilia(); });
  });
  calcAgilia();
}
function calcAgilia(){
  var w=PW(), y=PAGE();
  AGILIA.forEach(function(a){
    var p=a.pick(w,y); if(!p.dr) return;
    var cE=document.getElementById('ag-'+a.k+'-c');
    var dE=document.getElementById('ag-'+a.k+'-d');
    var rE=document.getElementById('ag-'+a.k+'-r');
    var fE=document.getElementById('ag-'+a.k+'-f');
    var wE=document.getElementById('ag-'+a.k+'-w');
    if(!cE||!dE||!rE) return;
    var conc=parseFloat(cE.value), dose=parseFloat(dE.value);
    cE.classList.toggle('mod', conc!==p.conc);
    dE.classList.toggle('mod', dose!==p.d);
    if(!(conc>0)||!(dose>0)||!(w>0)){
      rE.textContent='—'; fE.textContent=''; wE.textContent=(w>0?'':'체중을 입력하세요.'); return;
    }
    var perHr=dose*w*p.per;
    rE.textContent=r2(perHr/conc);
    fE.innerHTML='= '+dose+' × '+w+'kg'+(p.per===60?' × 60':'')+' ÷ '+conc+' '+p.mass+'/mL'
      +' &nbsp;·&nbsp; 시간당 <strong>'+r2(perHr)+' '+p.mass+'</strong>';
    var over = p.hi!=null && dose>p.hi;
    dE.classList.toggle('oor', over);
    wE.innerHTML = over ? '&#9888; 조절가능 범위(~'+p.hi+' '+p.u+')를 넘었습니다 — 처방을 확인하세요.' : '';
  });
}
function recomputeOHS(){
  var card=document.getElementById('ohsCard'); if(!card) return;
  var w=PW();
  var g=function(id){return document.getElementById(id);};
  var set=function(id,v){
    var e=g(id); if(!e) return;
    if(e.innerHTML===v) return;
    e.innerHTML=v;
    var box=e.parentNode&&/dose-cell|draw-cell/.test(e.parentNode.className)?e.parentNode:e;
    box.classList.remove('ohs-flash'); void box.offsetWidth; box.classList.add('ohs-flash');
  };
  var ohsWt2=g('ohsWt2'); if(ohsWt2 && document.activeElement!==ohsWt2) ohsWt2.value=w||'';
  var lo = (w<30);
  renderAgilia();
  renderOhsWean();
  set('ohsWtShow',(w||'—')+' kg');
  set('ohsBand', w? (lo?'30kg <strong>미만</strong>':'30kg <strong>이상</strong>') : '—');
  if(!w||w<=0){
    ['ohsAtr','ohsTpt','ohsMdz','ohsRoc','ohsSft','ohsFtn','ohsVec','ohsTxa','ohsAtrCc','ohsTptCc','ohsMdzCc','ohsRocCc','ohsSftCc','ohsFtnCc','ohsVecCc'].forEach(function(i){set(i,'–');});
    var t0=g('ohsTbl'); if(t0) t0.innerHTML='<tr><th>약물</th><th>희석 농도</th><th>Mix</th><th>Dose rate</th><th>주입속도</th></tr>';
    return;
  }
  /* Bolus */
  set('ohsAtr', r2(w*0.02)+' mg');
  set('ohsTpt', r1(w*5)+' mg');
  set('ohsMdz', r2(w*0.1)+' mg');
  set('ohsRoc', r1(w*1)+' mg');
  set('ohsSft', r2(w*0.2)+' mcg');
  set('ohsFtn', r1(w*1)+' mcg');
  set('ohsVec', r2(w*0.2)+' mg');
  /* Bolus 재야 할 양 (cc) — 부서 표준 조제 농도 기준 */
  set('ohsAtrCc', r2((w*0.02)/0.5)+' cc');
  set('ohsTptCc', r2((w*5)/25)+' cc');
  set('ohsMdzCc', r2((w*0.1)/1)+' cc');
  set('ohsRocCc', r2((w*1)/10)+' cc');
  set('ohsSftCc', r2((w*0.2)/5)+' cc');
  set('ohsFtnCc', r2((w*1)/50)+' cc');
  set('ohsVecCc', r2((w*0.2)/1)+' cc');
  /* CIV 표 */
  var rows='<tr><th>약물</th><th>희석 농도</th><th>Mix — 약물 + N/S</th><th>Dose rate</th><th>주입속도</th></tr>';
  OHS_CIV.forEach(function(d,ix){
    var s = lo? d.lo : d.hi;
    var dv = OHS_DOSE[ix];
    if(dv==null){ dv=d.d; OHS_DOSE[ix]=dv; }
    var rate = dv*w*d.per/s.c;
    var badge = d.ref ? ' <span class="sub2">참고값</span>' : (d.extra?'':'');
    if(d.rng) badge += '<div class="sub2">'+d.rng+'</div>';
    var mix='';
    if(s.av) mix+='<div class="ohs-av">'+s.av+'</div>';
    if(s.pre) mix+='<div class="ohs-pre">'+s.pre+'</div>';
    mix += s.neat ? '<div class="ohs-mixline">'+s.dr+' <span class="sub2">원액</span></div>'
                  : '<div class="ohs-mixline">'+s.dr+' <span class="sub2">+</span> '+s.ns+'</div>';
    mix += '<div class="sub2">= 총 '+s.tot+'cc</div>';
    rows += '<tr'+(d.alt2?' class="ohs-alt2"':'')+'><td><strong>'+d.n+'</strong><div class="sub2">'+d.amp+'</div></td>'
      +'<td><strong>'+ohsCv(d,s.c)+' '+ohsCu(d)+'/cc</strong>'
        +'<div class="sub2">기준</div></td>'
      +'<td>'+mix+'</td>'
      +'<td><input class="ohs-dose" type="number" inputmode="decimal" step="any" min="0" '
        +'data-ohsi="'+ix+'" value="'+dv+'"><div class="sub2">'+d.u+badge+'</div></td>'
      +'<td class="res-cell"><strong>'+r2(rate)+'</strong> cc/hr'
        +'<div class="sub2">시간당 '+massStr(dv*w*d.per,d.mass)+'</div></td></tr>';
    /* 대체 농도 — 좁은 칸에 넣으면 깨지므로 표 전체 폭을 쓰는 별도 행으로 */
    if(s.alts&&s.alts.length){
      rows += '<tr class="ohs-altrow"><td colspan="5">'
        +'<div class="ohs-alts-h">다른 농도로 조제할 때 <span>— 주입속도는 다시 계산하세요</span></div>'
        +s.alts.map(function(a){
           return '<div class="ohs-alt">'
                 +'<b>'+ohsCv(d,a.c)+' '+ohsCu(d)+'/cc</b>'
                 +'<i>'+(a.ns==='—'? a.dr+' 원액' : a.dr+' + '+a.ns)+'</i>'
                 +'<u>총 '+a.tot+'cc</u></div>';
         }).join('')
        +'</td></tr>';
    }
    /* 같은 약의 loading 은 바로 아래 칸에 붙입니다 */
    rows += ohsLoadRow(d.n, lo, w);
  });
  var t=g('ohsTbl'); if(t){ t.innerHTML=rows; bindOhsDose(); }
  /* Transamine */
  var ld=10;   /* 연령과 무관하게 10 mg/kg 을 10분간 */
  var txaC = lo?10:50;    /* 기본 조제 — 30kg 미만 10mg/cc · 이상 50mg/cc */
  var loadRate = ld*w/txaC*6;      /* 10분간 */
  var maintRate = 10*w/txaC;       /* 10 mg/kg/hr */
  set('ohsTxa', '<strong>'+r1(loadRate)+'</strong> cc/hr <span class="sub2">(10분)</span> → <strong>'+r1(maintRate)+'</strong> cc/hr');
  var n=g('ohsTxaNote');
  if(n) n.innerHTML='조제 '+(lo?'ⓣ 5cc + NS 45cc = 50cc (10mg/cc)':'ⓣ 25cc + NS 25cc = 50cc (50mg/cc)')+
    ' · Loading '+ld+' mg/kg × '+w+'kg = '+r1(ld*w)+' mg 을 10분간 · 유지 10 mg/kg/hr';
  calcAmio(w);
}
/* ── Amiodarone 전용 계산 — ① CPR 지침(3mg/mL 고정) · ② 지속주입(농도 선택형, D5W 전용) ──
 * CPR: 150mg/3mL(50mg/mL) 원액을 5mg/kg(최대 300mg) 뽑아 3mg/mL 로 최종 조제
 * 지속주입: 1@(150mg/3mL) 기준으로 선택 농도에 맞춰 D5W 를 더해 mL/hr 산출        */
function calcAmio(w){
  var g=function(id){return document.getElementById(id);};
  if(!g('amioCprDose')) return;
  g('amioWtShow').textContent=(w||'—')+' kg';
  if(!(w>0)){
    ['amioCprDose','amioCprDraw','amioCprTot','amioCprR20','amioCprR60'].forEach(function(i){g(i).textContent='–';});
    g('amioCivMix').innerHTML='–'; g('amioCivRate').innerHTML='–';
    var wn0=g('amioCivWarn'); if(wn0){wn0.style.display='none'; wn0.innerHTML='';}
    return;
  }
  /* ① CPR loading — 3 mg/mL 고정, 1회 최대 300mg */
  var rawDose = w*5, capped = rawDose>300;
  var doseMg = capped?300:rawDose;
  /* 조제는 부서 지침대로 1@ + D5W 47mL = 50mL (3 mg/mL) 로 고정하고,
   * 그 조제액에서 필요한 용량만 뽑습니다 — 뽑을 양(mL) = 용량(mg) ÷ 3 */
  var draw = doseMg/3;
  g('amioCprDose').textContent = r1(doseMg)+' mg'+(capped?' (300mg 상한 적용)':'');
  var amps = Math.ceil(doseMg/150);
  g('amioCprTot').innerHTML = '150mg/3mL 1@ + D5W 47mL = 총 50mL <span class="sub2">(3 mg/mL)</span>'
    + (amps>1 ? '<br><span class="ct-oor">&#9888; 1@ 조제액 50mL 에는 150mg 뿐입니다 — 이 용량에는 앰플 '+amps+'개(총 '+(amps*50)+'mL) 가 필요합니다.</span>' : '');
  g('amioCprDraw').innerHTML = r2(draw)+' mL <span class="sub2">('+r1(doseMg)+'mg ÷ 3mg/mL)</span>';
  g('amioCprR20').textContent = r1(draw*3)+' mL/hr';   /* 20분(=1/3시간) 투여 → ×3 */
  g('amioCprR60').textContent = r1(draw)+' mL/hr';     /* 60분(=1시간) 투여 → 그대로 */

  /* ② 지속주입 — 농도 선택형 */
  var concEl=g('amioConc'), doseEl=g('amioDose');
  var conc = parseFloat(concEl&&concEl.value)||2;      /* mg/mL */
  var dose = parseFloat(doseEl&&doseEl.value)||0;      /* mcg/kg/min */
  var ampMg=150, ampMl=3;                              /* 1@ = 150mg/3mL */
  var civTot = ampMg/conc, civDil = civTot-ampMl;
  var civRate = (dose*w*60)/(conc*1000);               /* mcg/kg/min → mL/hr */
  var mixTxt;
  if(civDil<0){
    mixTxt='<span class="ct-oor">&#9888; 1@(150mg)로는 '+conc+' mg/mL 보다 진하게 만들 수 없습니다</span>';
  } else {
    mixTxt = '1@(150mg/3mL) + D5W '+r2(civDil)+'mL = 총 '+r2(civTot)+'mL <span class="sub2">('+conc+' mg/mL)</span>';
  }
  g('amioCivMix').innerHTML = mixTxt;
  g('amioCivRate').innerHTML = (dose>0? '<strong>'+r2(civRate)+'</strong> mL/hr' : '–');
  var wn=g('amioCivWarn');
  if(wn){
    if(conc>2){ wn.style.display='block'; wn.innerHTML='&#9888; 2 mg/mL 초과 농도입니다 — 중심정맥관으로만 주입하십시오.'; }
    else { wn.style.display='none'; wn.innerHTML=''; }
  }
}
/* ===== PCA 조제 계산 ===== */
var PCA_SPEC={
  basic:{nm:'소아 기본 50cc', per:10, round:'round', total:50, dev:'Automed 3200', set:'0-1-15',
         pre:'zofran', rule:'체중 × 10 mcg (10 단위 반올림)'},
  os   :{nm:'소아 OS 50cc',  per:10, round:'up',    total:50, dev:'Accufuser S',  set:'0.5-1-15',
         pre:'zofran', rule:'체중 × 10 mcg (10 단위 올림)'},
  basal:{nm:'Basal PCA 100cc', per:25, round:'up',  total:100,dev:'Accufuser M',  set:'1-1-15',
         pre:'zofran', rule:'체중 × 25 mcg (10 단위 올림)'},
  adult:{nm:'성인 50cc', fixed:1000, total:50, dev:'Automed 3200', set:'0-1-10',
         pre:'nasea', rule:'Fentanyl 1000 mcg 고정'}
};
var PCA_MODE='basic';
function setPcaMode(m){
  PCA_MODE=m;
  var row=document.getElementById('pcaTypes');
  if(row) row.querySelectorAll('[data-pca]').forEach(function(b){
    b.classList.toggle('on', b.getAttribute('data-pca')===m);
  });
  calcPCA();
}
/* 앰플 배분 — 500mcg(F5) 로 채우고 남는 양을 100mcg(F1) 로 */
function pcaAmp(ftn){
  var r=ftn%500;
  if(r===0) return {f5:ftn, f1:0};
  if(r<=400) return {f5:ftn-r, f1:r};
  return {f5:ftn, f1:0};
}
function calcPCA(){
  var s=PCA_SPEC[PCA_MODE]; if(!s) return;
  var g=function(id){return document.getElementById(id);};
  if(!g('pcaCard')) return;
  var w=parseFloat(g('pcaWt').value);
  var set=function(id,v){var e=g(id); if(e) e.textContent=v;};
  set('pcaRule', s.rule);
  set('pcaMachine', s.dev+' · '+s.set);
  set('pcaDev', s.dev);
  set('pcaSet', s.set);
  set('pcaTotal', s.total);
  g('pcaWt').disabled = !!s.fixed;
  set('pcaWtNote', s.fixed? '성인 50cc 는 체중과 무관하게 1000mcg 고정' : '당일 체중을 입력하세요');
  set('pcaPreLbl', s.pre==='nasea'? '*Pre Nasea':'*Pre zofran');
  set('pcaZofU', 'mg');

  var ftn;
  if(s.fixed){ ftn=s.fixed; }
  else{
    if(!w||w<=0){ ['pcaFtn','pcaF5','pcaF1','pcaNs','pcaZof'].forEach(function(i){set(i,'—');});
      set('pcaNote','체중을 입력하세요.'); return; }
    var raw=w*s.per;
    ftn = (s.round==='up') ? Math.ceil(raw/10)*10 : Math.round(raw/10)*10;
  }
  var amp=pcaAmp(ftn);
  var ns=r1(s.total-(ftn/50));
  set('pcaFtn', ftn); set('pcaF5', amp.f5); set('pcaF1', amp.f1); set('pcaNs', ns);
  if(s.pre==='nasea'){ set('pcaZof','0.3'); }
  else{
    var z=w*0.1; if(z>4) z=4; else z=Math.floor(z*10)/10;
    set('pcaZof', z);
  }
  var note = s.fixed
    ? 'Fentanyl 1000mcg + N/S '+ns+'cc = '+s.total+'cc · '+s.dev+' · '+s.set
    : w+'kg × '+s.per+' = '+r1(w*s.per)+' → '+(s.round==='up'?'올림':'반올림')+' '+ftn+' mcg'+
      ' &nbsp;·&nbsp; N/S = '+s.total+' − '+ftn+'÷50 = '+ns+' cc';
  var ne=g('pcaNote'); if(ne) ne.innerHTML=note;
}
/* Mannitol — 상황별 용량과 bottle 조합 (15% = 15g, 20% = 20g) */
function recomputeMNT(){
  var e=document.getElementById('mntWt'); if(!e) return;
  var w=parseFloat(e.value);
  var set=function(id,v){var x=document.getElementById(id); if(x) x.innerHTML=v;};
  if(!w||w<=0){ set('mntDonor','–'); set('mntNs','–'); set('mntNote',''); set('mntCombo','—'); return; }
  var donor=w/2, ns=w*0.75;
  set('mntDonor', r1(donor)+' g');
  set('mntNs', r1(ns)+' g');
  set('mntNote','체중 '+w+'kg · 신장 공여 '+w+'÷2 = '+r1(donor)+' g &nbsp;|&nbsp; NS craniotomy '+w+'×0.75 = '+r1(ns)+' g');
  /* 15g·20g bottle 로 목표 g 을 만드는 조합 */
  function combo(g){
    var best=null;
    for(var b20=0;b20<=4;b20++){
      for(var b15=0;b15<=4;b15++){
        var t=b20*20+b15*15;
        if(t>g+0.01) continue;
        var left=g-t, n=b20+b15;
        if(best===null || left<best.left-0.01 || (Math.abs(left-best.left)<0.01 && n<best.n))
          best={b20:b20,b15:b15,left:left,n:n};
      }
    }
    var s=[];
    if(best.b15) s.push('15% '+best.b15+'개');
    if(best.b20) s.push('20% '+best.b20+'개');
    if(!s.length) s.push('bottle 없이 syringe 로');
    var txt=s.join(' + ');
    if(best.left>0.05) txt+=' + <strong>'+r1(best.left)+' g 은 bottle 에서 syringe 로</strong>';
    return txt;
  }
  set('mntCombo','<strong>신장 공여 '+r1(donor)+' g</strong> → '+combo(donor)
    +'<br><strong>신장이식 35 g</strong> → '+combo(35)
    +'<br><strong>NS craniotomy '+r1(ns)+' g</strong> → '+combo(ns));
}
/* ICG — Liver donor 투여량 = 체중 × 0.01 cc */
function recomputeICG(){
  var e=document.getElementById('icgDose'); if(!e) return;
  var i=document.getElementById('icgWtIn');
  var w=i?parseFloat(i.value):W();
  var t=document.getElementById('icgWt'); if(t) t.textContent='체중 '+(w>0?w:'—')+'kg';
  if(!w||w<=0){ e.innerHTML='— <span class="calc-unit">cc</span>';
    var n0=document.getElementById('icgNote'); if(n0) n0.textContent='체중을 입력하십시오'; return; }
  var v=w*0.01, mg=v*2.5;
  e.innerHTML=r2(v)+' <span class="calc-unit">cc</span>';
  var n=document.getElementById('icgNote');
  if(n) n.innerHTML=w+'kg × 0.01 = <strong>'+r2(v)+' cc</strong> = '+r2(mg)+' mg'
    +' (25mg/10cc = 2.5mg/cc 조제 기준) · 용량은 진료과 요청 우선';
}
/* ICG·MNT 는 같은 체중을 씁니다 — 한 쪽에 넣으면 다른 쪽도 같이 바뀝니다 */
function icgMntWeight(v, srcId){
  var n=parseFloat(v); if(!(n>0)) return;
  ['icgWtIn','mntWt'].forEach(function(id){
    if(id===srcId) return;
    var e=document.getElementById(id);
    if(e && (srcId===null || e!==document.activeElement) && parseFloat(e.value)!==n) e.value=n;
  });
  recomputeMNT(); recomputeICG();
  document.querySelectorAll('.secwq').forEach(function(row){
    row.querySelectorAll('button[data-v]').forEach(function(b){
      b.classList.toggle('on', parseFloat(b.getAttribute('data-v'))===n);
    });
  });
}
(function(){
  ['icgWtIn','mntWt'].forEach(function(id){
    var e=document.getElementById(id); if(!e) return;
    e.addEventListener('input', function(){ icgMntWeight(this.value, id); });
    e.addEventListener('focus', function(){ var s=this; setTimeout(function(){s.select();},0); });
  });
  document.querySelectorAll('.secwq button[data-v]').forEach(function(b){
    b.addEventListener('click', function(){
      var tgt=b.parentNode.getAttribute('data-for'), v=b.getAttribute('data-v');
      var e=document.getElementById(tgt); if(e) e.value=v;
      icgMntWeight(v, null);
    });
  });
  var init=function(){ icgMntWeight((document.getElementById('mntWt')||{value:70}).value, null); };
  if(document.readyState==='loading') document.addEventListener('DOMContentLoaded', init);
  else setTimeout(init,0);
})();
/* 과별 준비 — pill 전환 */
function showPrep(name){
  ['heart','ns','lung','lungtpl','etc','offsite','icg','common'].forEach(function(k){
    var e=document.getElementById('prep-'+k);
    if(e) e.style.display = (k===name)?'block':'none';
  });
  var row=document.getElementById('prepPills');
  if(row) row.querySelectorAll('[data-prep]').forEach(function(b){
    b.classList.toggle('on', b.getAttribute('data-prep')===name);
  });
}
function recomputeVT(){
  var e=document.getElementById('vtHt'); if(!e) return;
  var ht=parseFloat(e.value), sx=document.getElementById('vtSex').value;
  var g=function(id){return document.getElementById(id);};
  if(!ht||ht<=0){ ['vtIbw','vt6','vt8'].forEach(function(i){var x=g(i);if(x)x.textContent='–';}); return; }
  var ibw=0.91*(ht-152.4)+50; if(sx==='f') ibw-=4.5;
  if(ibw<1) ibw=1;
  g('vtIbw').textContent=r1(ibw);
  g('vt6').innerHTML=Math.round(ibw*6)+' <span class="calc-unit">mL</span>';
  g('vt8').innerHTML=Math.round(ibw*8)+' <span class="calc-unit">mL</span>';
}
function recomputeHemo(){
  var g=function(id){return parseFloat(document.getElementById(id).value);};
  var map=g('hdMap'),cvp=g('hdCvp'),co=g('hdCo'),pap=g('hdPap'),lap=g('hdLap');
  var sEl=document.getElementById('hdSvr'),pEl=document.getElementById('hdPvr');
  var swEl=document.getElementById('hdSvrW'),pwEl=document.getElementById('hdPvrW');
  if(!co||co<=0||isNaN(map)||isNaN(cvp)){sEl.innerHTML='– <span class="calc-unit">dyn·s·cm⁻⁵</span>';swEl.textContent='CO를 입력하세요';}
  else{var svr=Math.round(80*(map-cvp)/co);
    sEl.innerHTML=svr+' <span class="calc-unit">dyn·s·cm⁻⁵</span>';
    swEl.textContent='= '+r1(svr/80)+' Wood unit'+(svr<800?' · 낮음(혈관확장 상태 시사)':svr>1200?' · 높음(혈관수축 상태 시사)':' · 정상범위');}
  if(!co||co<=0||isNaN(pap)||isNaN(lap)){pEl.innerHTML='– <span class="calc-unit">dyn·s·cm⁻⁵</span>';pwEl.textContent='CO를 입력하세요';}
  else{var pvr=Math.round((pap-lap)*80/co);
    pEl.innerHTML=pvr+' <span class="calc-unit">dyn·s·cm⁻⁵</span>';
    pwEl.textContent='= '+r1(pvr/80)+' Wood unit'+(pvr>250?' · 상승(폐고혈압 평가 필요)':' · 정상범위');}
}
function recomputeETT(){
  /* ── 성인: 나이·성별 입력 ── */
  var age=parseFloat(document.getElementById('ettAge').value)||0;
  var sex=document.getElementById('ettSex').value;
  var adultSize=sex==='male'?'8.0':'7.0';
  var adultDepth=sex==='male'?21:20;
  document.getElementById('ettSize').textContent=adultSize;
  document.getElementById('ettSub').textContent=(sex==='male'?'남성':'여성')+' 성인 기준 (관례값)';
  document.getElementById('ettDepth').textContent=adultDepth;
  document.getElementById('ettDepthSub').textContent='남성 21cm · 여성 20cm (구강, 앞니 기준)';

  /* ── 소아: 전용 나이 입력 (성인 칸과 독립) ── */
  var pAgeEl=document.getElementById('ettPedAge');
  var pAge=pAgeEl?(parseFloat(pAgeEl.value)):NaN;
  var cuffEl=document.getElementById('ettCuffType');
  var cuffed=!!(cuffEl&&cuffEl.value==='cuffed');
  var sEl=document.getElementById('ettPedSize');
  var sSub=document.getElementById('ettPedSizeSub');
  var rEl=document.getElementById('ettPedRange');
  var dEl=document.getElementById('ettPedDepth');
  var dSub=document.getElementById('ettPedDepthSub');
  if(!sEl) return;

  if(isNaN(pAge)||pAge<1||pAge>12){
    sEl.textContent='–'; if(rEl) rEl.textContent='–'; if(dEl) dEl.textContent='–';
    if(sSub) sSub.textContent='만 1~12세 나이를 입력하세요';
    if(dSub) dSub.textContent='만 1세 미만은 체중 기준 표를 사용합니다';
    return;
  }
  var base = cuffed ? 3.5 : 4;
  var id   = r1(base + pAge/4);
  var dep  = r1(12 + pAge/2);
  sEl.textContent = id;
  if(sSub) sSub.textContent = (cuffed?'Cuffed':'Uncuffed')+' 공식: '+base+' + '+pAge+'/4 = '+id+' mm';
  if(rEl) rEl.textContent = r1(id-0.5)+' ~ '+r1(id+0.5);
  if(dEl) dEl.textContent = dep;
  if(dSub) dSub.textContent = '12 + '+pAge+'/2 = '+dep+' cm · 교차확인 ID×3 = '+r1(id*3)+' cm';
}

function recomputeBMI(){
  var wt=parseFloat(document.getElementById('bmiWt').value)||0;
  var ht=parseFloat(document.getElementById('bmiHt').value)||0;
  var bmi=ht>0?r1(wt/Math.pow(ht/100,2)):0;
  document.getElementById('bmiVal').textContent=bmi;
  var cat=bmi<18.5?'저체중':bmi<23?'정상':bmi<25?'과체중':'비만';
  document.getElementById('bmiSub').textContent=cat;
  var bsa=wt>0&&ht>0?r2(Math.sqrt(ht*wt/3600)):0;
  document.getElementById('bsaVal').textContent=bsa;
}
function recomputeTrans(){
  var wt=parseFloat(document.getElementById('transWt').value)||0;
  var hn=parseFloat(document.getElementById('hbNow').value)||0;
  var ht=parseFloat(document.getElementById('hbTarget').value)||0;
  var diff=ht-hn;
  var units=r1(diff/1);
  document.getElementById('transUnits').textContent=units>0?units:0;
  document.getElementById('transSub').textContent='성인: 1unit pRBC ≈ Hb 1g/dL↑ → '+(diff>0?diff:0)+'단위 필요. 소아: 10–15mL/kg (Hb 2–3g/dL↑)'
  document.getElementById('transPed').textContent=r1(wt*10)+'–'+r1(wt*15);
}

/* ===== CIV 주입속도 계산기 (약물 드롭다운 단일 계산기 방식) =====
 * 약물 선택 → 단위·권장범위·기본 용량 자동 설정 → 목표 용량 입력 → mL/hr 산출
 * 계산은 각 약물에 정의된 calc(체중, 용량) 공식을 그대로 사용합니다.
 */
var CIV_LIST=[];
function buildCivList(){
  CIV_LIST=[];
  function add(list,grp){list.forEach(function(d){CIV_LIST.push({g:grp,d:d});});}
  add(INFUSION.vaso,'승압 · 혈관수축제');
  add(INFUSION.ino,'강심제');
  add(INFUSION.dil,'혈관확장제');
  add(INFUSION.other,'항부정맥 · 진정');
  add(TIVA,'TIVA (정맥마취)');
  add(NMBA,'근이완제 지속주입');
}
function civLabel(d){
  /* 목록 라벨 — slab 이 있으면 그대로 쓰고, 없으면 표준 조제의 최종 농도만 뽑습니다.
   * prep 에 줄바꿈·강조 표시가 있을 수 있어 태그를 걷어냅니다. */
  if(d.slab) return d.name+' — '+d.slab;
  var plain=String(d.prep||'').replace(/<br\s*\/?>/gi,' | ').replace(/<[^>]*>/g,'').trim();
  var first=plain.split('|')[0];
  var p=first.split('=');
  var tail=(p.length>1?p[p.length-1]:'').replace(/\(.*$/,'').trim();
  return d.name+(tail?' — '+tail:'');
}
function civOptions(){
  var order=[],grp={};
  CIV_LIST.forEach(function(o,i){
    if(!grp[o.g]){grp[o.g]=[];order.push(o.g);}
    grp[o.g].push('<option value="'+i+'">'+civLabel(o.d)+'</option>');
  });
  return order.map(function(g){
    return '<optgroup label="'+g+'">'+grp[g].join('')+'</optgroup>';
  }).join('');
}
function renderCIV(){
  buildCivList();
  var sel=document.getElementById('civDrug');
  if(sel){sel.innerHTML=civOptions();}
  updateCIV();
}
/* 용량 단위에서 계산 조건 추출
 *  kg  : 체중을 곱하는지 (…/kg/… 인지)
 *  per : 분당 용량이면 60을 곱해 시간당으로 환산
 *  mass: 농도의 질량 단위 (mcg / mg / unit)
 */
function civSpec(d){
  var u=d.unit;
  return {kg:/\/kg\//.test(u), per:(/min/.test(u)?60:1), mass:u.split('/')[0]};
}
/* 주입속도(mL/hr) = 목표용량 × (체중) × (분→시간 60) ÷ 조제농도 */
function civRate(d,w,dose,conc){
  var s=civSpec(d);
  if(!conc||conc<=0) return null;
  if(s.kg&&(!w||w<=0)) return null;
  return dose*(s.kg?w:1)*s.per/conc;
}
/* 질량 단위 환산 (unit 계열은 서로 변환 불가) */
function toMass(v,from,to){
  if(from===to) return v;
  if(from==='unit'||to==='unit') return null;
  var f={mcg:1,mg:1000,g:1000000};
  if(!(from in f)||!(to in f)) return null;
  return v*f[from]/f[to];
}
/* 조제법 문자열에서 표준 조제량 추출
 *  a) 배수 + 괄호 안 함량   : 0.8ⓐ(4cc/250mg) → 200mg
 *  b) 함량/용액량           : premix 500mg/250ml → 500mg, 250mL
 *  c) 함량/mL               : 20mcg/ml → 20mcg, 1mL
 *  d) 실패 시 희석액 용량으로 추정
 * 총 용액량은 항상 농도로부터 정확히 역산해 표준 농도를 그대로 재현합니다.
 */
function civStd(d){
  var s=civSpec(d), prep=d.prep, amt=null, au=null;
  var UN='(mcg|mg|g|unit|u)';
  /* a) 괄호 안 함량 + 앞쪽 배수 */
  var mp=prep.match(new RegExp('\\(([^)]*?)([0-9]+(?:\\.[0-9]+)?)\\s*'+UN+'\\s*\\)','i'));
  if(mp){
    amt=parseFloat(mp[2]); au=mp[3].toLowerCase();
    var mm=prep.match(/^\s*([0-9]+(?:\.[0-9]+)?)\s*[ⓐⓥ]/);
    if(mm) amt=amt*parseFloat(mm[1]);
  }
  /* b),c) 함량/용액량 표기 */
  if(amt===null){
    var mv=prep.match(new RegExp('([0-9]+(?:\\.[0-9]+)?)\\s*'+UN+'\\s*/\\s*([0-9]+(?:\\.[0-9]+)?)?\\s*(?:ml|cc)','i'));
    if(mv){amt=parseFloat(mv[1]); au=mv[2].toLowerCase();}
  }
  if(au==='u') au='unit';
  var conv = (amt!==null)? toMass(amt,au,s.mass) : null;
  /* d) 추정 — 희석액 용량을 10 단위로 반올림 */
  if(conv===null||!isFinite(conv)||conv<=0){
    var md=prep.match(/(?:D5W|NS|N\/S)\s*([0-9]+(?:\.[0-9]+)?)/i);
    var vol=md?parseFloat(md[1]):100;
    if(vol>=50) vol=Math.round(vol/10)*10;
    return {amt:Math.round(d.conc*vol*1000)/1000, au:s.mass, vol:vol, guess:true};
  }
  var v=conv/d.conc;
  v=Math.round(v*1000)/1000;
  return {amt:amt, au:au, vol:v, guess:false};
}
/* 효능·효과 표시 */
function fillEff(d){
  if(!document.getElementById('civEffM')) return;   /* 효능·효과는 CV약물 탭으로 이동 */
  var box=document.getElementById('civEff'); if(!box) return;
  var g=function(id){return document.getElementById(id);};
  if(!d.eff){
    box.style.display='none'; box.open=false;
    g('civEffM').textContent='—'; g('civEffI').textContent='—'; g('civEffW').textContent='—';
    return;
  }
  box.style.display='block';
  g('civEffM').innerHTML=d.eff.m||'—';
  g('civEffI').innerHTML=d.eff.i||'—';
  g('civEffW').innerHTML=d.eff.w||'—';
}
/* MIX 폼 초기화 — 표준 조제량 채우기 */
function fillMixForm(d){
  var st=civStd(d);
  document.getElementById('civMixRecipe').innerHTML=d.prep;
  var a=document.getElementById('civAmt'), au=document.getElementById('civAmtUnit'), v=document.getElementById('civVol');
  a.value=st.amt; au.value=st.au; v.value=st.vol;
  a.setAttribute('data-def',st.amt); au.setAttribute('data-def',st.au); v.setAttribute('data-def',st.vol);
  document.getElementById('civMixForm').setAttribute('data-guess',st.guess?'1':'0');
}
function resetCivConc(){
  ['civAmt','civAmtUnit','civVol'].forEach(function(id){
    var e=document.getElementById(id); e.value=e.getAttribute('data-def');
  });
  calcCIV('dose');
}
/* 폼 입력값 → 조제 농도 (용량 단위와 같은 질량단위/mL) */
function civConcNow(d){
  var s=civSpec(d);
  var amt=parseFloat(document.getElementById('civAmt').value);
  var au=document.getElementById('civAmtUnit').value;
  var vol=parseFloat(document.getElementById('civVol').value);
  if(isNaN(amt)||amt<=0||isNaN(vol)||vol<=0) return null;
  var conv=toMass(amt,au,s.mass);
  if(conv===null) return null;
  return conv/vol;
}
/* Loading 계산 — 조제 농도(수정값)를 그대로 사용하므로 다르게 희석해도 맞습니다
 *  총량    = loading 용량(/kg) × 체중
 *  뽑을 양  = 총량 ÷ 농도
 *  펌프속도 = 뽑을 양 ÷ (투여시간/60)
 */
function calcCivLoad(){
  var sel=document.getElementById('civDrug');if(!sel)return;
  var o=CIV_LIST[parseInt(sel.value,10)];if(!o)return;
  var d=o.d, box=document.getElementById('civLoadBox');
  if(!box) return;
  if(!d.load){ box.style.display='none'; return; }
  box.style.display='block';
  var w=W(), s=civSpec(d), conc=civConcNow(d);
  var g=function(id){return document.getElementById(id);};
  var dose=parseFloat(g('civLoadDose').value);
  var min=parseFloat(g('civLoadMin').value);
  g('civLoadUnit').textContent=d.load.u;
  if(!w||w<=0||isNaN(dose)||dose<=0||isNaN(min)||min<=0||!conc||conc<=0){
    g('civLoadTot').textContent='–'; g('civLoadVol').textContent='–'; g('civLoadRate').textContent='–';
    g('civLoadNote').textContent=d.load.note||''; return;
  }
  var lu=d.load.u.split('/')[0];
  var tot=dose*w;
  var totConv=toMass(tot,lu,s.mass);
  if(totConv===null){g('civLoadTot').textContent='–';return;}
  var vol=totConv/conc, rate=vol/(min/60);
  g('civLoadTot').innerHTML=r2(tot)+' <span class="calc-unit">'+lu+'</span>';
  g('civLoadVol').innerHTML=r2(vol)+' <span class="calc-unit">mL</span>';
  g('civLoadRate').innerHTML=r1(rate)+' <span class="calc-unit">mL/hr</span>';
  g('civLoadNote').innerHTML=dose+' '+d.load.u+' × '+w+'kg = '+r2(tot)+' '+lu
    +' ÷ '+r2(conc)+' '+s.mass+'/mL = '+r2(vol)+' mL → '+min+'분간 = <strong>'+r1(rate)+' mL/hr</strong>'
    +(d.load.note?'<br>'+d.load.note:'');
}
/* 약물 변경 → MIX 폼·단위·권장범위·기본 용량 갱신 */
function updateCIV(){
  var sel=document.getElementById('civDrug');if(!sel)return;
  var o=CIV_LIST[parseInt(sel.value,10)];if(!o)return;
  var d=o.d;
  var inp=document.getElementById('civDose');
  inp.value=d.ddef; inp.step=d.dstep; inp.min=d.dmin; inp.max=d.dmax;
  document.getElementById('civUnit').textContent=d.unit+(d.tci?' (TCI)':'');
  document.getElementById('civRange').textContent='권장범위 '+d.dmin+' ~ '+d.dmax+' '+d.unit.replace('(고정)','');
  /* 약물을 바꾸면 농도 표시 단위를 다시 자동 선택하도록 초기화 */
  var cuSel=document.getElementById('civConcUnit');
  if(cuSel) cuSel.removeAttribute('data-for');
  fillMixForm(d);
  fillEff(d);
  var lb=document.getElementById('civLoadBox');
  if(lb){
    if(d.load){
      document.getElementById('civLoadDose').value=d.load.d;
      document.getElementById('civLoadMin').value=d.load.min;
      lb.style.display='block';
    } else { lb.style.display='none'; }
  }
  calcCIV('dose');
}
/* 양방향 계산
 *  정방향  주입속도(cc/hr) = 용량 × (체중) × (분→시 60) ÷ 농도
 *  역방향  용량           = 주입속도 × 농도 ÷ ((체중) × 60)
 *  src='dose' 용량·조제를 고쳤을 때 / src='rate' 병동 주입속도로 역산할 때
 */
var civBusy=false;
function calcCIV(src){
  if(civBusy) return;
  var sel=document.getElementById('civDrug');if(!sel)return;
  var o=CIV_LIST[parseInt(sel.value,10)];if(!o)return;
  civBusy=true;
  try{
    var d=o.d, w=W(), s=civSpec(d);
    var dEl=document.getElementById('civDose'), rEl=document.getElementById('civRate');
    var resEl=document.getElementById('civRes'), noteEl=document.getElementById('civNote');
    var wtEl=document.getElementById('civWt'), warnEl=document.getElementById('civConcWarn');
    var outEl=document.getElementById('civConcOut');
    if(d.tci){
      if(wtEl) wtEl.textContent='TCI 전용';
      if(warnEl) warnEl.textContent='';
      if(dEl){ dEl.value=''; dEl.disabled=true; dEl.classList.remove('oor'); }
      if(rEl){ rEl.value=''; rEl.disabled=true; }
      if(resEl) resEl.innerHTML='<span class="calc-unit">cc/hr 계산 안 함 — TCI</span>';
      if(noteEl) noteEl.innerHTML=d.tciSet||'';
      return;
    } else if(dEl){ dEl.disabled=false; }
    if(rEl) rEl.disabled=false;
    var conc=civConcNow(d), fixed=!s.kg;
    if(wtEl) wtEl.textContent=fixed?'체중 무관':'체중 '+w+'kg';

    if(conc===null){
      outEl.value=''; outEl.classList.add('bad');
      var rc0=document.getElementById('civRecipeOut'); if(rc0) rc0.textContent='—';
      var al0=document.getElementById('civConcAlt'); if(al0) al0.textContent='—';
      warnEl.textContent='⚠ 약물 총량과 총 용액량을 확인하세요. (unit 제형은 unit 단위로 입력)';
      resEl.innerHTML='— <span class="calc-unit">mL/hr</span>';
      dEl.classList.remove('oor'); noteEl.innerHTML=d.note||'';
      return;
    }
    /* 조제 농도 — 선택한 단위(mcg/cc · mg/cc · unit/cc)로 보여 줍니다 */
    civConcUnitSetup(s.mass,conc);
    var shown=civConcToShown(conc,s.mass);
    if(document.activeElement!==outEl) outEl.value=r3(shown);
    outEl.classList.remove('bad');
    var altEl=document.getElementById('civConcAlt');
    if(altEl){
      if(s.mass==='mcg')      altEl.textContent=r3(conc/1000)+' mg/cc  =  '+r1(conc)+' mcg/cc';
      else if(s.mass==='mg')  altEl.textContent=r3(conc)+' mg/cc  =  '+r1(conc*1000)+' mcg/cc';
      else                    altEl.textContent=r3(conc)+' '+s.mass+'/cc';
    }
    civShowRecipe(d,s,conc);
    var diff=Math.abs(conc-d.conc)>Math.max(d.conc*0.001,1e-9);
    outEl.classList.toggle('mod',diff);
    var guess=document.getElementById('civMixForm').getAttribute('data-guess')==='1';
    warnEl.textContent = diff
      ? '표준 '+d.conc+' '+s.mass+'/mL 과 다른 농도로 계산 중입니다 (표준의 '+r2(conc/d.conc)+'배).'
      : (guess?'표준 조제량은 농도에서 역산한 추정값입니다. 실제 조제량을 확인해 입력하세요.':'');

    if(s.kg&&(!w||w<=0)){
      resEl.innerHTML='— <span class="calc-unit">mL/hr</span>';
      noteEl.textContent='체중을 먼저 입력하세요.';
      return;
    }
    var k=(s.kg?w:1)*s.per;
    var dose,rate;
    if(src==='rate'){
      rate=parseFloat(rEl.value);
      if(isNaN(rate)||rate<0){resEl.innerHTML='— <span class="calc-unit">mL/hr</span>';noteEl.innerHTML=d.note||'';return;}
      dose=rate*conc/k;
      dEl.value=(dose<0.1)?r3(dose):r2(dose);
    }else{
      dose=parseFloat(dEl.value);
      if(isNaN(dose)||dose<=0){resEl.innerHTML='— <span class="calc-unit">mL/hr</span>';rEl.value='';noteEl.innerHTML=d.note||'';return;}
      rate=dose*k/conc;
      rEl.value=fmtRate(rate);
    }
    if(dose<d.dmin||dose>d.dmax){dEl.classList.add('oor');}else{dEl.classList.remove('oor');}
    resEl.innerHTML=fmtRate(rate)+' <span class="calc-unit">mL/hr</span>';

    var du=d.unit.replace('(고정)','');
    var cS=scaleStr(conc,s.mass,'/cc');
    var expr = (src==='rate')
      ? fmtRate(rate)+' cc/hr × '+cS+' ÷ ('+(s.kg?w+'kg × ':'')+(s.per===60?'60':'1')+') = '+dEl.value+' '+du
      : dEl.value+' '+du+(s.kg?' × '+w+'kg':'')+(s.per===60?' × 60':'')+' ÷ '+cS+' = '+fmtRate(rate)+' cc/hr';
    var msg='<span class="ex">'+expr+'</span>'+(d.note?'<br>'+d.note:'');
    if(dose<d.dmin) msg='<span class="rc-bad">⚠ 권장 하한 '+d.dmin+' '+du+' 미만</span><br>'+msg;
    else if(dose>d.dmax) msg='<span class="rc-bad">⚠ 권장 상한 '+d.dmax+' '+du+' 초과</span><br>'+msg;
    noteEl.innerHTML=msg;
    calcCivLoad();
  } finally { civBusy=false; }
}
/* 체중 변경 시 호출되는 기존 진입점 유지 */
function recomputeInfusion(){
  calcCIV('dose');
}
function renderInfusion(){ renderCIV(); }

/* IBW & fluid */
function recomputeIBW(){
  var h=parseFloat(document.getElementById('height').value)||0;
  var sex=document.getElementById('sex').value;
  var ibwM=r1(0.91*(h-152.4)+50);
  var ibw = sex==='male'?ibwM:r1(ibwM-4.5);
  document.getElementById('ibw').textContent=ibw;
  document.getElementById('ibwSub').textContent=(sex==='male'?'남성':'여성')+' · 신장 '+h+'cm · '+(sex==='male'?'0.91×(h-152.4)+50':'IBW(남)-4.5');
  var w=ibw>0?ibw:W();
  var rate=fluid421(w);
  document.getElementById('fluidRate').textContent=rate;
  document.getElementById('fluidSub').textContent='4-2-1 법칙 · 체중 '+r1(w)+'kg 기준';
  document.getElementById('fluid24').textContent=rate*24;
}
function recomputeNPO(){
  var w=parseFloat(document.getElementById('npoWt').value)||0;
  var hr=parseFloat(document.getElementById('npoHr').value)||0;
  var rate=fluid421(w);              /* 4-2-1 유지속도 */
  var def=rate*hr;                   /* 고전적 금식 결핍 */
  var set=function(id,v){var e=document.getElementById(id);if(e)e.textContent=v;};
  set('npoRate',rate);
  set('npo24',rate*24);
  set('npoDeficit',r1(def));
  set('npoRateSub','4-2-1 · 체중 '+w+'kg'+(w>20?' (체중+40 = '+(w+40)+')':''));
  /* 보충 스케줄: 1시간 ½, 2·3시간 각 ¼ + 유지속도 */
  var h1=def/2, h2=def/4, h3=def/4;
  set('npoH1',r1(h1)); set('npoH2',r1(h2)); set('npoH3',r1(h3));
  set('npoR1',r1(h1+rate)); set('npoR2',r1(h2+rate)); set('npoR3',r1(h3+rate));
  var ms=document.querySelectorAll('.npoM');
  for(var i=0;i<ms.length;i++){ms[i].textContent=rate+' mL/hr';}
}
function recomputeABL(){
  var w=parseFloat(document.getElementById('ablWt').value)||0;
  var ebvK=parseFloat(document.getElementById('ablType').value);
  var hi=parseFloat(document.getElementById('hctI').value)||0;
  var hf=parseFloat(document.getElementById('hctF').value)||0;
  var ebv=w*ebvK;
  var abl=hi>0?r1(ebv*(hi-hf)/hi):0;
  document.getElementById('ebv').textContent=ebv;
  document.getElementById('abl').textContent=abl;
  document.getElementById('ablSub').textContent='EBV='+w+'kg×'+ebvK+'mL/kg='+ebv+'mL, ('+hi+'→'+hf+'%)';
}

var precAge='young';
var PREC={
  young:{l:'젊고 건강 · 1mcg/kg loading',lf:1.5,cf:0.15,ld:1},
  mid:{l:'60–70세 · 0.67mcg/kg loading',lf:1.0,cf:0.1,ld:0.67},
  old:{l:'70세 이상 · 0.5mcg/kg loading',lf:0.75,cf:0.075,ld:0.5}
};
function recomputePrec(){
  var w=W();var p=PREC[precAge];
  var loadMcg=r2(w*p.ld);
  var loadVol=r2(w*p.ld/4);
  var loadRate=r2(w*p.lf);
  var contiRate=r2(w*p.cf);
  var contiMcg=r2(w*p.cf*4);
  var el;
  if(el=document.getElementById('precInfo'))el.textContent=p.l;
  /* ── 표기 주의 ──
   *  loadMcg  = 체중 × 처방(mcg/kg)   → 이 환자에게 들어갈 <b>총 mcg</b> (mcg/kg 아님)
   *  contiMcg = 체중 × 처방(mcg/kg/hr) → <b>시간당 총 mcg/hr</b> (mcg/kg/hr 아님)
   *  예전에는 둘 다 /kg 단위로 적어 혼동을 일으켰습니다. */
  var perKgHr=r2(p.cf*4);                    /* 실제 처방 용량 mcg/kg/hr */
  if(el=document.getElementById('precLoadPerKg'))el.innerHTML='<strong>'+p.ld+' mcg/kg</strong> <span class="sub2">/ 10분</span>';
  if(el=document.getElementById('precLoadMcg'))el.innerHTML='<strong>'+loadMcg+' mcg</strong> <span class="sub2">= '+w+'kg × '+p.ld+' mcg/kg</span>';
  if(el=document.getElementById('precLoadVol'))el.innerHTML='<strong>'+loadVol+' cc</strong> <span class="sub2">(4 mcg/cc)</span>';
  if(el=document.getElementById('precLoadRate'))el.innerHTML=loadRate+' <span class="prec-bu">cc/hr</span> <span class="prec-bs">10분간</span>';
  if(el=document.getElementById('precLoadNote'))el.textContent='총 '+loadMcg+'mcg(= '+loadVol+'cc)을 10분에 나눠 넣으면 '+loadRate+' cc/hr 입니다.';
  if(el=document.getElementById('precContiPerKg'))el.innerHTML='<strong>'+perKgHr+' mcg/kg/hr</strong>';
  if(el=document.getElementById('precContiMcg'))el.innerHTML='<strong>'+contiMcg+' mcg/hr</strong> <span class="sub2">= '+w+'kg × '+perKgHr+' mcg/kg/hr</span>';
  if(el=document.getElementById('precConti'))el.innerHTML=contiRate+' <span class="prec-bu">cc/hr</span>';
  if(el=document.getElementById('precContiSub'))el.textContent='시간당 '+contiMcg+'mcg(= '+contiRate+'cc)이 들어갑니다. (4 mcg/cc)';
}
function recomputeTXA(){var w=W();var mode=document.getElementById('txaMode').value;
  if(mode==='general'){document.getElementById('txaGeneral').classList.remove('hidden');document.getElementById('txaHeart').classList.add('hidden');
    document.getElementById('txaLoad').textContent=r1(w*3);document.getElementById('txaConti').textContent=r1(w*0.1);
    document.getElementById('txaLoadSub').textContent='총 '+r1(w*10)+'mg(= '+r1(w)+'cc)을 20분에 → '+r1(w*3)+' mL/hr · 10mg/cc';
    document.getElementById('txaContiSub').textContent='시간당 '+r1(w)+'mg(= '+r1(w*0.1)+'cc) · 1mg/kg/hr × '+w+'kg · 10mg/cc';
  }else{document.getElementById('txaGeneral').classList.add('hidden');document.getElementById('txaHeart').classList.remove('hidden');
    /* 유도 bolus 는 5mg/kg 이 기준이지만 실무에서는 250~300mg 으로 맞춰 줍니다.
     * 500mg/5cc 1ⓥ 중 bolus 로 쓰고 남은 분량이 CPB circuit priming 으로 들어갑니다. */
    var bolus=Math.round(w*5/10)*10;                 /* 10mg 단위로 맞춥니다 */
    if(bolus<250) bolus=250; if(bolus>300) bolus=300;
    var prime=500-bolus;
    document.getElementById('txaHLoad').textContent=bolus;
    document.getElementById('txaHPrime').textContent=prime;
    document.getElementById('txaHConti').textContent=r1(w*5/50);
    document.getElementById('txaHLoadSub').textContent=
      '5mg/kg × '+w+'kg = '+r1(w*5)+'mg → 실제로는 '+bolus+'mg 으로 맞춰 투여(원액 500mg/5cc 에서 '+r2(bolus/100)+' cc)';
    document.getElementById('txaHPrimeSub').textContent=
      '1ⓥ(500mg/5cc) 중 bolus '+bolus+'mg 을 뺀 '+prime+'mg(= '+r2(prime/100)+' cc)을 CPB circuit priming 으로 넣습니다.';
    document.getElementById('txaHContiSub').textContent=
      '시간당 '+r1(w*5)+'mg(= '+r1(w*5/50)+'cc) · 5mg/kg/hr × '+w+'kg · 50mg/cc · <strong>sternum 닫을 때까지</strong>';
  }
}
function recomputeRop(){var total=parseFloat(document.getElementById('ropTotal').value)||0;var conc=parseFloat(document.getElementById('ropConc').value)||0;
  var raw=r1(total*conc/0.75);var ns=r1(total-raw);
  document.getElementById('ropRaw').textContent=raw;document.getElementById('ropNs').textContent=ns;
  document.getElementById('ropSub').textContent='= '+r2(raw*7.5)+'mg Ropivacaine · 최종 '+r2(conc*10)+'mg/ml';
}
var REMI_MODE='sed';
function setRemiMode(m){
  REMI_MODE=m;
  var row=document.getElementById('remiModes');
  if(row) row.querySelectorAll('[data-remi]').forEach(function(b){
    b.classList.toggle('on', b.getAttribute('data-remi')===m);
  });
  var s=document.getElementById('remi-sed'), g=document.getElementById('remi-ga');
  if(s) s.style.display=(m==='sed')?'block':'none';
  if(g) g.style.display=(m==='ga')?'block':'none';
  recomputeRemi();
}
function remiConcNow(){
  var e=document.getElementById('remiConc');
  if(!e) return 1;
  var v=parseFloat(e.value);
  return (v>0)?v:null;
}
/* Remimazolam
 *  수면마취 : loading 은 체중 무관 고정 2.5~5 mg → mL = mg ÷ 농도
 *             유지 0.2~1.0 mg/kg/h → mL/hr = 용량 × 체중 ÷ 농도
 *  전신마취 : loading 6~12 mg/kg/h (의식 소실까지) · 유지 1~2 mg/kg/h (BIS 조절)
 */
function recomputeRemi(){
  var w=W(), conc=remiConcNow();
  var g=function(id){return document.getElementById(id);};
  var ci=g('remiConc');
  if(ci){
    var def=parseFloat(ci.getAttribute('data-def'));
    if(conc===null){ci.classList.add('oor');ci.classList.remove('mod');
      if(g('remiConcWarn'))g('remiConcWarn').textContent='⚠ 조제 농도를 확인하세요.';}
    else if(Math.abs(conc-def)>1e-9){ci.classList.add('mod');ci.classList.remove('oor');
      if(g('remiConcWarn'))g('remiConcWarn').textContent='표준 '+def+' mg/mL 과 다른 농도로 계산 중입니다 (표준의 '+r2(conc/def)+'배).';}
    else {ci.classList.remove('mod');ci.classList.remove('oor');
      if(g('remiConcWarn'))g('remiConcWarn').textContent='';}
  }
  if(conc===null) return;
  var set=function(id,html){var e=g(id); if(e) e.innerHTML=html;};
  var txt=function(id,t){var e=g(id); if(e) e.textContent=t;};

  /* ── 수면마취 ── */
  var sl=parseFloat(g('remiSedLoad')?g('remiSedLoad').value:NaN);
  if(!isNaN(sl)&&sl>0){
    var slcc=sl/conc;
    set('remiSedLoadCc', r2(slcc)+' <span class="calc-unit">mL</span>');
    var warn=(sl<2.5)?'⚠ 권장 하한 2.5mg 미만. ':((sl>5)?'⚠ 권장 상한 5mg 초과. ':'');
    txt('remiSedLoadNote', warn+sl+' mg ÷ '+r2(conc)+' mg/mL = '+r2(slcc)+' mL — 1분 이상 천천히 주입');
  } else { set('remiSedLoadCc','— <span class="calc-unit">mL</span>'); txt('remiSedLoadNote',''); }

  var sr=parseFloat(g('remiSedRate')?g('remiSedRate').value:NaN);
  if(!isNaN(sr)&&sr>0&&w>0){
    var srmg=sr*w, srcc=srmg/conc;
    set('remiSedRateCc', r1(srcc)+' <span class="calc-unit">mL/hr</span>');
    var w2=(sr<0.2)?'⚠ 권장 하한 0.2 미만. ':((sr>1.0)?'⚠ 권장 상한 1.0 초과. ':'');
    txt('remiSedRateNote', w2+sr+' mg/kg/h × '+w+'kg = '+r1(srmg)+' mg/hr ÷ '+r2(conc)+' mg/mL = '+r1(srcc)+' mL/hr');
  } else { set('remiSedRateCc','— <span class="calc-unit">mL/hr</span>'); txt('remiSedRateNote', w>0?'':'체중을 먼저 입력하세요.'); }

  var st=g('remiSedTbl');
  if(st&&w>0){
    st.innerHTML='<tr><th>mg/kg/h</th><th>mg/hr</th><th>mL/hr</th></tr>'+
      [0.2,0.3,0.5,0.7,1.0].map(function(x){
        return '<tr><td>'+x.toFixed(1)+(x===0.2?' <span class="sub2">하한</span>':(x===1.0?' <span class="sub2">상한</span>':''))+
               '</td><td>'+r1(x*w)+'</td><td class="res-cell"><strong>'+r1(x*w/conc)+'</strong></td></tr>';
      }).join('');
  }

  /* ── 전신마취 ── */
  var gl=parseFloat(g('remiGaLoad')?g('remiGaLoad').value:NaN);
  if(!isNaN(gl)&&gl>0&&w>0){
    var glmg=gl*w, glcc=glmg/conc;
    set('remiGaLoadCc', r1(glcc)+' <span class="calc-unit">mL/hr</span>');
    var w3=(gl<6)?'⚠ 권장 하한 6 미만. ':((gl>12)?'⚠ 권장 상한 12 초과. ':'');
    txt('remiGaLoadNote', w3+gl+' mg/kg/h × '+w+'kg = '+r1(glmg)+' mg/hr ÷ '+r2(conc)+' mg/mL = '+r1(glcc)+' mL/hr — 의식 소실 시 즉시 유지 속도로 전환');
  } else { set('remiGaLoadCc','— <span class="calc-unit">mL/hr</span>'); txt('remiGaLoadNote', w>0?'':'체중을 먼저 입력하세요.'); }

  var gr=parseFloat(g('remiGaRate')?g('remiGaRate').value:NaN);
  if(!isNaN(gr)&&gr>0&&w>0){
    var grmg=gr*w, grcc=grmg/conc;
    set('remiGaRateCc', r1(grcc)+' <span class="calc-unit">mL/hr</span>');
    var w4=(gr<1)?'⚠ 권장 하한 1 미만. ':((gr>2)?'⚠ 권장 상한 2 초과. ':'');
    txt('remiGaRateNote', w4+gr+' mg/kg/h × '+w+'kg = '+r1(grmg)+' mg/hr ÷ '+r2(conc)+' mg/mL = '+r1(grcc)+' mL/hr — BIS 보며 조절');
  } else { set('remiGaRateCc','— <span class="calc-unit">mL/hr</span>'); txt('remiGaRateNote',''); }

  var gt=g('remiGaTbl');
  if(gt&&w>0){
    gt.innerHTML='<tr><th>구분</th><th>mg/kg/h</th><th>mg/hr</th><th>mL/hr</th></tr>'+
      [['Loading 하한',6],['Loading 상한',12],['유지 하한',1],['유지 상한',2]].map(function(x){
        return '<tr><td>'+x[0]+'</td><td>'+x[1]+'</td><td>'+r1(x[1]*w)+'</td><td class="res-cell"><strong>'+r1(x[1]*w/conc)+'</strong></td></tr>';
      }).join('');
  }
}
function recomputeAll(){
  recomputeInfusion();recomputePrec();recomputeTXA();recomputeRop();recomputeRemi();recomputeICG();recomputeIBW();recomputeNPO();recomputeABL();
  
  /* MIX 섹션 체중 연동 — 모든 MIX 약물 재계산 */
  var mixKeys=['ne','epi','phe','vaso','dob','dop','mil','ng','snp','iso','esm','dil','ppf','remi','suf','mdz'];
  mixKeys.forEach(function(k){
    var concEl=document.getElementById('mix-'+k+'-conc');
    var conc=0;
    if(k==='ne')conc=20; else if(k==='epi')conc=20; else if(k==='phe')conc=100; else if(k==='vaso')conc=0.2;
    else if(k==='dob')conc=concEl&&concEl.value==='2'?2000:1000; else if(k==='dop')conc=concEl&&concEl.value==='2'?2000:1000;
    else if(k==='mil')conc=200; else if(k==='ng')conc=200; else if(k==='snp')conc=200;
    else if(k==='iso')conc=4; else if(k==='esm')conc=10000; else if(k==='dil')conc=1;
    else if(k==='ppf')conc=concEl&&concEl.value==='2'?20000:10000; else if(k==='remi')conc=20;
    else if(k==='suf')conc=5; else if(k==='mdz')conc=1000;
    var type=k==='vaso'?'unit_kg_hr':k==='iso'?'mcg_min':k==='dil'?'mg_hr':(k==='suf'||k==='mdz')?'mcg_kg_hr':'mcg_kg_min';
    calcMixDrug(k,conc,type);
  });
}

function recomputePedAll(){
  /* 소아 탭 체중 한 곳으로 이 탭의 모든 계산을 갱신 */
  recomputePediatric();                                  /* 유도약 · 유지 · 기타 · 간이식 */
  if(typeof recomputeOHS==='function') recomputeOHS();
  if(typeof sftOnWeight==='function') sftOnWeight();      /* Sufentanil — C.I 제형 재판정 / Bolus 농도 유지 */
  if(typeof recomputeEmgConti==='function') recomputeEmgConti();
  if(typeof renderPedCPR==='function') renderPedCPR();
}

/* ═══════════ 소아 약품 환산표 — 원내 심폐소생술 지침 [별표3] ═══════════
 * push  : 체중 × f = 투여량, ÷ 농도 = 뽑는 cc
 * civ   : 조제·농도와 용량 범위만 표시 (주입속도는 아래 지속정주 표에서)         */
var PED_CPR=[
 {n:'Epinephrine', v:'1mg/cc (1,000mcg/cc)', r:'IV push', mix:'1cc + NS 9cc', c:100, cu:'mcg/cc',
  push:1, f:10, mu:'mcg', d:'10 mcg/kg', note:'조제약물 <strong>0.1 cc/kg</strong>'},
 {n:'Epinephrine', v:'1mg/cc', r:'CIV', mix:'1cc + NS 199cc', c:5, cu:'mcg/cc',
  d:'0.05~1 mcg/kg/min', note:''},
 {n:'Epinephrine', v:'1mg/cc', r:'Anaphylaxis <strong>IM</strong>', mix:'희석 없이 사용', c:1, cu:'mg/cc',
  push:1, f:0.01, mu:'mg', cap:0.3, d:'0.01 mg/kg IM',
  note:'최대 <strong>소아 0.3mg · 성인 0.5mg</strong><br>허벅지 중간 <strong>45도 바깥쪽</strong> · 5분마다 반응 보며 투여'},
 {n:'Epinephrine', v:'1mg/cc', r:'Anaphylaxis <strong>CIV</strong><div class="sub2">IM 2회에도 반응 없을 때</div>',
  mix:'소아 1cc + NS 99cc<div class="sub2">성인 1cc + NS 499cc</div>', c:10, cu:'mcg/cc',
  d:'소아 0.1 mcg/kg/min 로 시작', note:'성인은 <strong>2 mcg/cc</strong> 로 조제해 <strong>30 cc/hr</strong> 로 시작'},
 {n:'Norepinephrine', v:'4mg/4cc (1,000mcg/cc)', r:'CIV', mix:'4cc + 5%DW 246cc', c:16, cu:'mcg/cc',
  d:'0.05~2 mcg/kg/min', note:''},
 {n:'Atropine', v:'0.5mg/cc', r:'IV push', mix:'1cc + NS 4cc', c:100, cu:'mcg/cc',
  push:1, f:20, mu:'mcg', d:'20 mcg/kg', note:'조제약물 <strong>0.2 cc/kg</strong>'},
 {n:'Sodium bicarbonate', v:'20mEq/20cc (1mEq/cc)', r:'IV over 30min', mix:'동량 NS 또는 5%DW', c:0.5, cu:'mEq/cc',
  push:1, f:1, mu:'mEq', d:'1 mEq/kg · 30분', note:'예) 10kg — 약물 10cc + N/S 10cc'},
 {n:'Calcium gluconate', v:'2g/20cc (100mg/cc)', r:'IV over 30min', mix:'동량 NS 또는 5%DW', c:50, cu:'mg/cc',
  push:1, f:60, mu:'mg', d:'60 mg/kg · 30~60분', note:'예) 10kg — 약물 6cc + NS 또는 5%DW'},
 {n:'Amiodarone', v:'150mg/3cc (50mg/cc)', r:'응급 시 <strong>slow IVS</strong>', mix:'3cc + 5%DW 47cc', c:3, cu:'mg/cc',
  push:1, f:5, mu:'mg', cap:300, d:'5 mg/kg', note:'<strong>1회 300mg 을 넘지 않도록</strong>'},
 {n:'Amiodarone', v:'150mg/3cc', r:'CIV', mix:'3cc + 5%DW 47cc', c:3, cu:'mg/cc',
  d:'초기 5 mg/kg <strong>over 20~60분</strong><br>유지 5~15 mcg/kg/min',
  note:'<strong>2 mg/cc 이상 농축 시 중심정맥관 주입 권장</strong>'},
 {n:'doPAmine', v:'200mg/5cc (40mg/cc)', r:'CIV', mix:'5cc + 5%DW 195cc', c:1, cu:'mg/cc',
  d:'2~20 mcg/kg/min', note:''},
 {n:'doBUTAmine', v:'250mg/5cc (50mg/cc)', r:'CIV', mix:'5cc + 5%DW 245cc', c:1, cu:'mg/cc',
  d:'2~20 mcg/kg/min', note:''},
 {n:'2% Lidocaine', v:'400mg/20cc (20mg/cc)', r:'응급 시 <strong>slow IV push</strong>', mix:'희석 없이 사용 가능', c:20, cu:'mg/cc',
  push:1, f:1, mu:'mg', d:'1 mg/kg · over 5~10분', note:'예) 10kg — 10mg, 약물 0.5cc'},
 {n:'Vecuronium', v:'10mg / 1vial', r:'기관삽관 시 <strong>IV push</strong>', mix:'1vial + NS 10cc', c:1, cu:'mg/cc',
  push:1, f:0.1, mu:'mg', d:'0.1 mg/kg', note:'조제약물 <strong>0.1 cc/kg</strong>'},
 {n:'Esmolol', v:'100mg/10cc (10mg/cc)', r:'IV push · CIV', mix:'100mg 제형은 희석 없이 사용 가능', c:10, cu:'mg/cc',
  push:1, f:500, mu:'mcg', pc:1000, d:'초기 500 mcg/kg over 1분', note:'유지 <strong>50~250 mcg/kg/min</strong>'},
 {n:'10% MgSO&#8324;', v:'2g/20cc', r:'응급 시 <strong>slow IV push</strong>', mix:'희석 없이 사용 가능', c:100, cu:'mg/cc',
  push:1, f:25, mu:'mg', f2:50, cap:2000, d:'25~50 mg/kg · over 15~30분', note:'<strong>최대 2g</strong>'}
];
function renderPedCPR(){
  var t=document.getElementById('cprTbl'); if(!t) return;
  var w=parseFloat((document.getElementById('pweight')||{}).value)||0;
  var h='<tr><th>약물</th><th>투약</th><th>조제 · 희석농도</th><th>용량 · 주의</th><th>'+
        (w>0? '체중 '+w+'kg':'투여량')+'</th></tr>';
  PED_CPR.forEach(function(d){
    var res='<span class="sub2">지속정주</span>';
    if(d.push && w>0){
      var amt=d.f*w, amt2=d.f2? d.f2*w : null, cap=false;
      if(d.cap && amt>d.cap){ amt=d.cap; cap=true; }
      if(amt2!=null && d.cap && amt2>d.cap){ amt2=d.cap; cap=true; }
      var conv=d.pc||1;                       /* mcg 용량을 mg 농도로 맞출 때 */
      var cc=(amt/conv)/d.c, cc2=(amt2!=null)?((amt2/conv)/d.c):null;
      res='<strong>'+r2(amt)+(amt2!=null?'~'+r2(amt2):'')+'</strong> '+d.mu
        +'<div class="sub2">뽑는 양 <strong>'+r2(cc)+(cc2!=null?'~'+r2(cc2):'')+' cc</strong></div>'
        +(cap?'<div class="sub2">상한 적용</div>':'');
    } else if(d.push){ res='<span class="sub2">체중 입력</span>'; }
    h+='<tr><td><strong>'+d.n+'</strong><div class="sub2">'+d.v+'</div></td>'
      +'<td>'+d.r+'</td>'
      +'<td>'+d.mix+'<div class="sub2">→ <strong>'+d.c+' '+d.cu+'</strong></div></td>'
      +'<td>'+d.d+(d.note?'<div class="sub2">'+d.note+'</div>':'')+'</td>'
      +'<td class="res-cell">'+res+'</td></tr>';
  });
  t.innerHTML=h;
}

/* ═══════════ 소아 응급약 — Induction 빠른 확인 · Bolus→Conti 전환 ═══════════
 * OHS_CIV(부서 표준 조제표)를 재사용하여, 심장수술 여부와 무관하게
 * 모든 소아 응급상황에서 bolus 후 지속정주로 전환할 때 사용.
 * ══════════════════════════════════════════════════════════════════════ */
var EMG_CI_DOSE=[];
function recomputeEmgConti(){
  var t=document.getElementById('emgContiTbl'); if(!t) return;
  var w=PW(); var lo=(w<30);
  var wtE=document.getElementById('emgContiWtShow'); if(wtE) wtE.innerHTML=(w||'—')+' kg';
  var bandE=document.getElementById('emgContiBand');
  if(bandE) bandE.innerHTML = w? (lo?'30kg <strong>미만</strong>':'30kg <strong>이상</strong>') : '—';
  var rows='<tr><th>약물</th><th>희석 농도</th><th>Mix — 약물 + N/S</th><th>목표 dose</th><th>주입속도</th></tr>';
  OHS_CIV.forEach(function(d,ix){
    var s = lo? d.lo : d.hi;
    var dv = EMG_CI_DOSE[ix]; if(dv==null){ dv=d.d; EMG_CI_DOSE[ix]=dv; }
    var rate = (w>0)? d2str(dv*w*d.per/s.c) : '–';
    rows += '<tr><td><strong>'+d.n+'</strong><div class="sub2">'+d.amp+'</div></td>'
      +'<td><strong>'+ohsCv(d,s.c)+' '+ohsCu(d,s.c)+'/cc</strong>'+(s.alt?'<div class="sub2">또는 '+s.alt+'</div>':'')+'</td>'
      +'<td>'+s.dr+' <span class="sub2">+</span> '+s.ns+'<div class="sub2">= 총 '+s.tot+'cc</div></td>'
      +'<td><input class="emgci-dose" type="number" inputmode="decimal" step="any" min="0" '
        +'data-eci="'+ix+'" value="'+dv+'"><div class="sub2">'+d.u+'</div></td>'
      +'<td class="res-cell">'+(w>0?'<strong>'+rate+'</strong> cc/hr':'<strong>–</strong>')+'</td></tr>';
  });
  t.innerHTML=rows;
  bindEmgConti();
}
function d2str(n){ return isFinite(n)? r2(n) : '–'; }
function bindEmgConti(){
  document.querySelectorAll('.emgci-dose').forEach(function(e){
    if(e.dataset.bound) return; e.dataset.bound='1';
    e.addEventListener('input',function(){
      EMG_CI_DOSE[+e.dataset.eci]=parseFloat(e.value);
      var w=PW(); if(!(w>0)) return;
      var ix=+e.dataset.eci, d=OHS_CIV[ix], s=(w<30)?d.lo:d.hi;
      var dv=parseFloat(e.value)||0;
      var cell=e.closest('tr').lastElementChild;
      cell.innerHTML='<strong>'+r2(dv*w*d.per/s.c)+'</strong> cc/hr';
    });
    e.addEventListener('focus',function(){setTimeout(function(){e.select();},0);});
  });
}
_on('pweight','input',recomputePedAll);
_on('ohsWt2','input',function(){
  var pw=document.getElementById('pweight');
  if(pw){ pw.value=this.value; recomputePedAll(); }
});
_on('livAge','input',recomputeLiver);
_on('amioConc','change',function(){ calcAmio(PW()); });
_on('amioDose','input',function(){ calcAmio(PW()); });
document.querySelectorAll('.wquick button[data-pw]').forEach(function(b){b.addEventListener('click',function(){var v=parseFloat(b.getAttribute('data-pw'));if(!isNaN(v)){document.getElementById('pweight').value=v;recomputePedAll();}});});
_on('laWt','input',recomputeLA);
/* CIV 계산기 이벤트 연결 — 스크립트가 IIFE 안에 있어 인라인 on* 속성은 쓸 수 없음 */
(function(){
  function el(id){return document.getElementById(id);}
  function pick(e){e.addEventListener('focus',function(){setTimeout(function(){e.select();},0);});}
  var dr=el('civDrug'); if(dr) dr.addEventListener('change',updateCIV);
  ['civDose','civAmt','civVol'].forEach(function(id){
    var e=el(id); if(!e)return;
    e.addEventListener('input',function(){calcCIV('dose');});
    e.addEventListener('change',function(){calcCIV('dose');});
    pick(e);
  });
  var au=el('civAmtUnit'); if(au) au.addEventListener('change',function(){calcCIV('dose');});
  var rt=el('civRate');
  if(rt){rt.addEventListener('input',function(){calcCIV('rate');});
    rt.addEventListener('change',function(){calcCIV('rate');});
    pick(rt);}
  var rs=el('civConcReset'); if(rs) rs.addEventListener('click',resetCivConc);
  var mw=el('mntWt');
  if(mw){ mw.addEventListener('input',recomputeMNT);
    mw.addEventListener('focus',function(){setTimeout(function(){mw.select();},0);}); }
  ['remiSedLoad','remiSedRate','remiGaLoad','remiGaRate','remiConc'].forEach(function(id){
    var e=el(id); if(!e)return; e.addEventListener('input',recomputeRemi); pick(e);
  });
  var rmr=el('remiConcRst');
  if(rmr) rmr.addEventListener('click',function(){
    var c=el('remiConc'); c.value=c.getAttribute('data-def'); recomputeRemi();
  });
  var rmodes=el('remiModes');
  if(rmodes) rmodes.querySelectorAll('[data-remi]').forEach(function(b){
    b.addEventListener('click',function(){setRemiMode(b.getAttribute('data-remi'));});
  });
  ['civLoadDose','civLoadMin'].forEach(function(id){
    var e=el(id); if(!e)return; e.addEventListener('input',calcCivLoad); pick(e);
  });
})();
/* Sufentanil 계산기 연결 */
(function(){
  var el=function(id){return document.getElementById(id);};
  if(!el('sftCard')) return;
  el('sftModes').querySelectorAll('[data-sft]').forEach(function(b){
    b.addEventListener('click',function(){setSftMode(b.getAttribute('data-sft'));});
  });
  var bcRow=el('sftBcRow');
  if(bcRow) bcRow.querySelectorAll('[data-sftbc]').forEach(function(b){
    b.addEventListener('click',function(){setSftBC(b.getAttribute('data-sftbc'));});
  });
  ['sftDose','sftConc'].forEach(function(id){
    var e=el(id); if(!e) return;
    e.addEventListener('input',calcSFT);
    e.addEventListener('focus',function(){setTimeout(function(){e.select();},0);});
  });
  el('sftRst').addEventListener('click',sftResetConc);
  setSftMode('ci');
  if(typeof setRemiMode==='function') setRemiMode('sed');
})();
/* 소아 간이식 CIV 계산기 초기화 */
(function(){
  if(!document.getElementById('plcList')) return;
  renderPlcList();
  renderPlcRates();
})();
/* 응급 — 계통별 필터 */
(function(){
  var row=document.getElementById('emgPills'); if(!row) return;
  row.querySelectorAll('[data-emg]').forEach(function(b){
    b.addEventListener('click',function(){
      var k=b.getAttribute('data-emg');
      row.querySelectorAll('[data-emg]').forEach(function(x){
        x.classList.toggle('on', x===b);
      });
      document.querySelectorAll('[data-emgg]').forEach(function(g){
        g.style.display=(k==='all'||g.getAttribute('data-emgg')===k)?'block':'none';
      });
    });
  });
})();
/* 간이식 pill 연결 */
(function(){
  var row=document.getElementById('livPills'); if(!row) return;
  row.querySelectorAll('[data-liv]').forEach(function(b){
    b.addEventListener('click',function(){showLiv(b.getAttribute('data-liv'));});
  });
  (function(){
    var e=document.getElementById('pageY');
    if(e) e.addEventListener('input',function(){ renderAgilia(); });
    document.querySelectorAll('[data-pa]').forEach(function(b){
      b.addEventListener('click',function(){
        var i=document.getElementById('pageY'); if(!i) return;
        i.value=b.getAttribute('data-pa');
        document.querySelectorAll('[data-pa]').forEach(function(x){x.classList.toggle('on',x===b);});
        renderAgilia();
      });
    });
  })();
  ['livAge','livAgeM'].forEach(function(id){
    var e=document.getElementById(id); if(!e) return;
    e.addEventListener('input',function(){ if(typeof recomputeLiver==='function') recomputeLiver(); });
  });
  ['livcWt','plvWt'].forEach(function(id){
    var e=document.getElementById(id); if(!e) return;
    e.addEventListener('input',function(){recomputeLivCalc();recomputePedLiv();if(typeof recomputeLiver==='function')recomputeLiver();});
    e.addEventListener('focus',function(){setTimeout(function(){e.select();},0);});
  });
  recomputeLivCalc(); recomputePedLiv(); if(typeof recomputeLiver==='function') recomputeLiver();
})();
/* 소아 하트 하위 탭(Mix·계산 / dose 조회) pill 연결 */
(function(){
  var row=document.getElementById('ohsPills'); if(!row) return;
  row.querySelectorAll('[data-ohs]').forEach(function(b){
    b.addEventListener('click',function(){showOhs(b.getAttribute('data-ohs'));});
  });
})();
/* PCA 계산기 연결 */
(function(){
  var row=document.getElementById('pcaTypes'); if(!row) return;
  row.querySelectorAll('[data-pca]').forEach(function(b){
    b.addEventListener('click',function(){setPcaMode(b.getAttribute('data-pca'));});
  });
  var w=document.getElementById('pcaWt');
  if(w){ w.addEventListener('input',calcPCA);
    w.addEventListener('focus',function(){setTimeout(function(){w.select();},0);}); }
  setPcaMode('basic');
})();
/* 과별 준비 pill 연결 */
(function(){
  var row=document.getElementById('prepPills'); if(!row) return;
  row.querySelectorAll('[data-prep]').forEach(function(b){
    b.addEventListener('click',function(){showPrep(b.getAttribute('data-prep'));recomputeICG();});
  });
})();
_on('vtHt','input',recomputeVT); _on('vtSex','change',recomputeVT); recomputeVT();
['hdMap','hdCvp','hdCo','hdPap','hdLap'].forEach(function(id){var e=document.getElementById(id);if(e)e.addEventListener('input',recomputeHemo);});
recomputeHemo();
_on('sbp','input',recomputeMAP);
_on('dbp','input',recomputeMAP);
_on('ettAge','input',recomputeETT);
_on('ettPedAge','input',recomputeETT);
_on('ettCuffType','change',recomputeETT);
document.querySelectorAll('.goto-pedi-ett').forEach(function(b){b.addEventListener('click',goToPediETT);});
document.querySelectorAll('.goto-rop').forEach(function(b){b.addEventListener('click',goToRopivacaine);});
_on('ettSex','change',recomputeETT);
_on('bmiWt','input',recomputeBMI);
_on('bmiHt','input',recomputeBMI);
_on('transWt','input',recomputeTrans);
_on('hbNow','input',recomputeTrans);
_on('hbTarget','input',recomputeTrans);
_on('weight','input',recomputeAll);
document.querySelectorAll('.wquick button').forEach(function(b){b.addEventListener('click',function(){var v=parseFloat(b.getAttribute('data-w'));if(!isNaN(v)){document.getElementById('weight').value=v;recomputeAll();}});});
/* ═══════════ 체중 전역 연동 (한 곳에 넣으면 전부 계산) ═══════════
 * 앱 안에 흩어져 있는 체중 입력칸을 하나로 묶습니다.
 * 어느 칸에 넣어도 나머지 칸이 같은 값으로 바뀌고, 각 계산기가 스스로 재계산합니다.
 * 각 칸에 이미 붙어 있는 'input' 핸들러를 재사용하므로 계산 로직은 손대지 않습니다.
 * ─ 주의 ─ 지금 타이핑 중인 칸은 건드리지 않고, 재귀 호출은 WT_BUSY 로 막습니다.
 */
var WT_IDS=['weight','pweight','ohsWt2','npoWt','ablWt','laWt','bmiWt','transWt','pcaWt','mntWt','livcWt','plvWt'];
var WT_SYNC=false, WT_BUSY=false;   /* 체중 전체 연동 해제 — 각 탭에서 개별 입력 */
function wtBadge(v){
  document.querySelectorAll('.wtsync-now').forEach(function(e){
    e.textContent=(v>0? v+' kg' : '–');
  });
  document.querySelectorAll('.wtsync').forEach(function(e){ e.classList.toggle('off', !WT_SYNC); });
}
function syncWeight(val,srcId){
  if(!WT_SYNC || WT_BUSY) return;
  var v=parseFloat(val);
  if(!(v>0)) return;
  WT_BUSY=true;
  try{
    WT_IDS.forEach(function(id){
      if(id===srcId) return;
      var e=document.getElementById(id);
      if(!e || e===document.activeElement) return;      /* 타이핑 중인 칸은 보호 */
      if(parseFloat(e.value)===v) return;               /* 이미 같으면 건너뜀 */
      e.value=v;
      e.dispatchEvent(new Event('input',{bubbles:true}));  /* 기존 계산 핸들러 재사용 */
    });
  } finally { WT_BUSY=false; }
  wtBadge(v);
}
WT_IDS.forEach(function(id){
  var e=document.getElementById(id); if(!e) return;
  e.addEventListener('input',function(){ syncWeight(this.value,id); });
});
/* 빠른 선택 버튼(3·5·10·… kg)도 연동 — 값이 이미 설정된 뒤에 실행됩니다 */
document.querySelectorAll('.wquick button[data-w]').forEach(function(b){
  b.addEventListener('click',function(){ syncWeight(b.getAttribute('data-w'),'weight'); });
});
document.querySelectorAll('.wquick button[data-pw]').forEach(function(b){
  b.addEventListener('click',function(){ syncWeight(b.getAttribute('data-pw'),'pweight'); });
});
/* 체중 연동은 항상 켜짐 (별도 설정 UI 없음) */
wtBadge(parseFloat((document.getElementById('weight')||{}).value)||0);
_on('height','input',recomputeIBW);
_on('sex','change',recomputeIBW);
_on('npoWt','input',recomputeNPO);
_on('npoHr','input',recomputeNPO);
_on('ablWt','input',recomputeABL);
_on('ablType','change',recomputeABL);
_on('hctI','input',recomputeABL);
_on('hctF','input',recomputeABL);
_on('txaMode','change',recomputeTXA);
_on('ropTotal','input',recomputeRop);
_on('ropConc','input',recomputeRop);
document.querySelectorAll('#precPills button').forEach(function(b){b.addEventListener('click',function(){document.querySelectorAll('#precPills button').forEach(function(x){x.classList.remove('active');});b.classList.add('active');precAge=b.getAttribute('data-age');recomputePrec();});});

function switchTab(name){
  /* 탭을 직접 누르면 검색 상태를 벗어남 */
  var si=document.getElementById('searchInput');
  var sb=document.getElementById('searchResults');
  if(si&&si.value&&sb&&!sb.classList.contains('hidden')){
    si.value=''; applySearch();
  }
  document.querySelectorAll('.tab').forEach(function(t){t.classList.toggle('active',t.getAttribute('data-tab')===name);});
  document.querySelectorAll('.panel').forEach(function(p){p.classList.toggle('active',p.getAttribute('data-panel')===name);});
  document.getElementById('searchInput').value='';applySearch();
  try{ window.scrollTo({top:0,behavior:'smooth'}); }catch(e){ try{ window.scrollTo(0,0); }catch(e2){} }
  var activeTab=document.querySelector('.tab.active');
  if(activeTab && typeof activeTab.scrollIntoView==='function'){
    try{ activeTab.scrollIntoView({behavior:'smooth',inline:'center',block:'nearest'}); }catch(e){}
  }
}
document.querySelectorAll('.tab').forEach(function(t){t.addEventListener('click',function(){switchTab(t.getAttribute('data-tab'));});});

/* ===== 휴대폰 뒤로가기 = 이전 화면 =====
   탭과 탭 안의 세부 화면(약물계산·소아·간이식·과별준비)을 기록해 두고,
   안드로이드 뒤로가기 버튼이나 브라우저 뒤로가기를 누르면 직전 화면으로 돌아갑니다. */
(function(){
  if(!window.history || !history.pushState) return;
  var PILL = {dose:['dosePills','dose'], pedi:['pediPills','pedi'],
              liver:['livPills','liv'], prep:['prepPills','prep']};
  var raw = {dose:showDose, pedi:showPedi, liver:showLiv, prep:showPrep};
  var rawSwitch = switchTab;
  var cur = {t:'home', s:null};
  var restoring = true;          /* 초기화 중에는 기록하지 않음 */

  function hashOf(st){ return '#' + st.t + (st.s ? ('/'+st.s) : ''); }
  function push(){
    if(restoring) return;
    var st = {t:cur.t, s:cur.s}, h = hashOf(st);
    if(location.hash === h) return;
    try{ history.pushState(st, '', h); }catch(e){}
  }

  function curSub(tab){
    var pl = PILL[tab]; if(!pl) return null;
    var on = document.querySelector('#'+pl[0]+' [data-'+pl[1]+'].on');
    return on ? on.getAttribute('data-'+pl[1]) : null;
  }
  switchTab = function(n){ rawSwitch(n); cur = {t:n, s:curSub(n)}; push(); };
  showDose  = function(a,b){ raw.dose(a,b);  cur.s=a; push(); };
  showPedi  = function(a,b){ raw.pedi(a,b);  cur.s=a; push(); };
  showLiv   = function(a,b){ raw.liver(a,b); cur.s=a; push(); };
  showPrep  = function(a,b){ raw.prep(a,b);  cur.s=a; push(); };

  function restore(st){
    restoring = true;
    try{
      rawSwitch(st.t);
      cur = {t:st.t, s:st.s||null};
      if(!st.s && PILL[st.t]) st.s = curSub(st.t);
      if(st.s && raw[st.t] && PILL[st.t]){
        var sel = '#'+PILL[st.t][0]+' [data-'+PILL[st.t][1]+'="'+st.s+'"]';
        raw[st.t](st.s, document.querySelector(sel) || null);
      }
    }catch(e){}
    restoring = false;
  }

  window.addEventListener('popstate', function(e){
    if(e.state && e.state.t) restore(e.state);
  });

  function ready(){
    var a = document.querySelector('.tab.active');
    cur.t = a ? a.getAttribute('data-tab') : 'home';
    cur.s = curSub(cur.t);
    try{ history.replaceState({t:cur.t, s:null}, '', hashOf(cur)); }catch(e){}
    restoring = false;
  }
  if(document.readyState === 'loading')
    document.addEventListener('DOMContentLoaded', function(){ setTimeout(ready,0); });
  else setTimeout(ready, 0);
})();
/* 신경차단술 준비 → 약물계산 탭의 Ropivacaine 희석 계산으로 이동 */
function goToRopivacaine(){
  switchTab('dose');
  if(typeof showDose==='function'){
    var btn=document.querySelector('#dosePills [data-dose="rop"]');
    showDose('rop', btn||null);
  }
  setTimeout(function(){
    var el=document.getElementById('dose-rop');
    if(el) el.scrollIntoView({behavior:'smooth',block:'start'});
  },250);
}
function goToPediETT(){
  switchTab('pedi');
  /* pedi 탭 안의 "준비사항(prep)" 서브섹션을 활성화 */
  if(typeof showPedi==='function'){
    var btn=document.querySelector('#pediPills [data-pedi="prep"]');
    showPedi('prep', btn||null);
    if(btn){
      document.querySelectorAll('#pediPills .pill-btn').forEach(function(p){p.classList.remove('on');});
      btn.classList.add('on');
    }
  }
  setTimeout(function(){
    var el=document.getElementById('pediEquipCard');
    if(el) el.scrollIntoView({behavior:'smooth',block:'start'});
  },250);
}

document.querySelectorAll('.card h3').forEach(function(h){h.addEventListener('click',function(){h.classList.toggle('collapsed');var el=h.nextElementSibling;if(el&&(el.tagName==='UL'||el.tagName==='OL'||el.tagName==='TABLE')){el.classList.toggle('hidden');}});});

/* pill 카테고리 전환 — addEventListener 방식 */
document.querySelectorAll('#dosePills .pill-btn[data-dose]').forEach(function(b){
  b.addEventListener('click',function(){showDose(b.getAttribute('data-dose'),b);});
});
document.querySelectorAll('#pediPills .pill-btn[data-pedi]').forEach(function(b){
  b.addEventListener('click',function(){showPedi(b.getAttribute('data-pedi'),b);});
});

/* MIX 약물 input — 체중/용량 입력 시 실시간 계산 */
document.querySelectorAll('input[data-mix-key]').forEach(function(inp){
  inp.addEventListener('input',function(){
    var key=inp.getAttribute('data-mix-key');
    var conc=parseFloat(inp.getAttribute('data-mix-conc'))||0;
    var type=inp.getAttribute('data-mix-type');
    /* select 농도 변형 처리 */
    var concEl=document.getElementById('mix-'+key+'-conc');
    if(concEl){
      var selVal=concEl.value;
      if(key==='dob')conc=selVal==='2'?2000:1000;
      else if(key==='dop')conc=selVal==='2'?2000:1000;
      else if(key==='ppf')conc=selVal==='2'?20000:10000;
    }
    calcMixDrug(key,conc,type);
  });
});

/* MIX 약물 select 농도 변경 시 재계산 */
document.querySelectorAll('select[data-mix-select]').forEach(function(sel){
  sel.addEventListener('change',function(){
    var key=sel.getAttribute('data-mix-select');
    var type=sel.getAttribute('data-mix-type');
    var conc=0;
    var selVal=sel.value;
    if(key==='dob')conc=selVal==='2'?2000:1000;
    else if(key==='dop')conc=selVal==='2'?2000:1000;
    else if(key==='ppf')conc=selVal==='2'?20000:10000;
    calcMixDrug(key,conc,type);
  });
});


/* ===== 전체 검색 =====
 * 활성 탭만이 아니라 모든 탭의 모든 카드를 검색하고,
 * 결과를 [탭 이름 + 카드 제목 + 일치 문맥] 목록으로 보여줍니다.
 * 결과를 누르면 해당 탭·하위 섹션으로 이동해 카드를 강조합니다.
 */
function tabLabel(name){
  var b=document.querySelector('.tab[data-tab="'+name+'"]');
  return b?b.textContent.trim():name;
}
function searchSnippet(txt,q){
  var low=txt.toLowerCase(), k=low.indexOf(q);
  if(k<0) return txt.slice(0,90);
  var s=Math.max(0,k-35), e=Math.min(txt.length,k+q.length+55);
  var out=txt.slice(s,e).replace(/\s+/g,' ');
  return (s>0?'…':'')+out+(e<txt.length?'…':'');
}
function esc(s){return s.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');}
var SR_SEQ=0;   /* 카드 id 자동부여 — 검색마다 초기화하면 id 가 중복되므로 전역 유지 */
function applySearch(){
  var inp=document.getElementById('searchInput');
  var q=(inp&&inp.value||'').trim().toLowerCase();
  var box=document.getElementById('searchResults');
  var nr=document.getElementById('globalNoResults');
  var panels=document.querySelectorAll('.panel');

  /* 검색어가 없으면 원래 화면으로 복귀 */
  if(!q){
    if(box){box.classList.add('hidden');box.innerHTML='';}
    if(nr) nr.classList.add('hidden');
    panels.forEach(function(pl){pl.style.display='';});
    document.querySelectorAll('.card.hidden').forEach(function(c){c.classList.remove('hidden');});
    return;
  }

  /* 모든 탭의 모든 카드를 대상으로 검색 */
  var hits=[];
  panels.forEach(function(pl){
    var pname=pl.getAttribute('data-panel');
    pl.querySelectorAll('.card').forEach(function(card){
      var txt=card.textContent||'';
      if(txt.toLowerCase().indexOf(q)<0) return;
      var hEl=card.querySelector('h2');
      var title=hEl?hEl.textContent.trim():'(제목 없음)';
      if(!card.id) card.id='sr-card-'+(SR_SEQ++);
      hits.push({panel:pname,cardId:card.id,title:title,snip:searchSnippet(txt,q)});
    });
  });

  /* 결과 목록 렌더 — 검색 중에는 패널을 숨김 */
  panels.forEach(function(pl){pl.style.display='none';});
  if(!hits.length){
    if(box){box.classList.add('hidden');box.innerHTML='';}
    if(nr) nr.classList.remove('hidden');
    return;
  }
  if(nr) nr.classList.add('hidden');
  var byTab={}, order=[];
  hits.forEach(function(x){ if(!byTab[x.panel]){byTab[x.panel]=[];order.push(x.panel);} byTab[x.panel].push(x); });
  var html='<div class="sr-head">"'+esc(q)+'" 검색 결과 <strong>'+hits.length+'</strong>건 · '+order.length+'개 탭</div>';
  order.forEach(function(pn){
    html+='<div class="sr-group"><div class="sr-tab">'+esc(tabLabel(pn))+' <span class="sr-cnt">'+byTab[pn].length+'</span></div>';
    byTab[pn].forEach(function(x){
      html+='<button type="button" class="sr-item" data-sr-panel="'+pn+'" data-sr-card="'+x.cardId+'">'+
            '<div class="sr-title">'+esc(x.title)+'</div>'+
            '<div class="sr-snip">'+esc(x.snip)+'</div></button>';
    });
    html+='</div>';
  });
  box.innerHTML=html;
  box.classList.remove('hidden');
  box.querySelectorAll('.sr-item').forEach(function(b){
    b.addEventListener('click',function(){
      gotoSearchHit(b.getAttribute('data-sr-panel'), b.getAttribute('data-sr-card'));
    });
  });
}
/* 결과 클릭 → 탭·하위 섹션 열고 해당 카드로 이동 */
function gotoSearchHit(panel,cardId){
  var inp=document.getElementById('searchInput');
  if(inp) inp.value='';
  applySearch();
  switchTab(panel);
  var card=document.getElementById(cardId);
  if(!card) return;
  /* 숨어 있는 하위 섹션(dose-/prep-/pedi-)이면 해당 pill 을 눌러 펼침 */
  var map={'dose-':'data-dose','prep-':'data-prep','pedi-':'data-pedi','liv-':'data-liv'};
  var n=card.parentElement;
  while(n&&n!==document.body){
    var id=n.id||'';
    for(var pre in map){
      if(id.indexOf(pre)===0){
        var pill=document.querySelector('['+map[pre]+'="'+id.slice(pre.length)+'"]');
        if(pill) pill.click();
      }
    }
    n=n.parentElement;
  }
  setTimeout(function(){
    try{card.scrollIntoView({behavior:'smooth',block:'center'});}catch(e){}
    card.classList.add('sr-flash');
    setTimeout(function(){card.classList.remove('sr-flash');},1600);
  },60);
}
_on('searchInput','input',applySearch);


/* ===== DRUG SEARCH DATABASE ===== */
var DRUG_DB=[
{name:'Propofol',cat:'정맥마취제',class:'GABA-A 작용제',dose:'유도 1.5–2.5mg/kg IV, 유지 50–150mcg/kg/min, TIVA(2% PPF)',onset:'30–60초',note:'주사통증·저혈압 주의. PONV 감소. PRIS(드묾). 마취심도 BIS 40–60 목표'},
{name:'Thiopental',cat:'정맥마취제',class:'Barbiturate',dose:'유도 3–5mg/kg IV',onset:'10–30초',note:'용해 후 투여. 저혈압·호흡억제. 뇌압↓·뇌대사↓. 포르피린증 금기'},
{name:'Etomidate',cat:'정맥마취제',class:'Imidazole',dose:'유도 0.2–0.3mg/kg IV',onset:'30–60초',note:'혈역학 안정적 → 불안정 환자 유도. 부신 기능 억제 주의(단회 사용 권장). 근경련'},
{name:'Ketamine',cat:'정맥마취제',class:'NMDA 길항제',dose:'유도 1–2mg/kg IV, 진정 0.5–1mg/kg',onset:'30–60초',note:'분리 마취, 기관지확장, 혈압↑. 환각·이상행동. IOP·ICP↑(전통 회피, 논란). 쇼크 환자 유도 유용'},
{name:'Midazolam',cat:'진정제',class:'Benzodiazepine',dose:'전투약 0.02–0.05mg/kg, 진정 0.05–0.1mg/kg IV',onset:'1–5분',note:'항불안·진정·항경련·기억상실. 호흡억제·저혈압. Flumazenil 역전. 고령자 감량'},
{name:'Remimazolam',cat:'진정제',class:'초단시간 BDZ(esterase 대사)',dose:'수면마취 loading 2.5~5mg 고정(1분↑) → 유지 0.2~1.0mg/kg/h · 전신마취 loading 6~12mg/kg/h(의식소실까지) → 유지 1~2mg/kg/h',onset:'1–2분',note:'수면마취와 전신마취 용량 체계가 다름. 고위험군은 낮은 loading. 전신마취 유지는 BIS 보며 조절. Flumazenil 역전'},
{name:'Dexmedetomidine',cat:'진정제',class:'α2 agonist',dose:'0.2–0.7mcg/kg/hr, 로딩 1mcg/kg(10분)',onset:'5–10분',note:'진정·진통, 호흡억제 적음. 서맥·저혈압 주의. 연령별 로딩(젊음1/60-70세 0.67/70↑ 0.5mcg/kg)'},
{name:'Sevoflurane',cat:'흡입마취제',class:'휘발성 할로겐화탄소',dose:'MAC 2.0%(40세)',onset:'빠른 도입·각성',note:'기도 자극 적음. 악성고열(MH) 유발 가능. Compound A 생성(저유량 시). 소아 도입 1순위'},
{name:'Desflurane',cat:'흡입마취제',class:'휘발성 할로겐화탄소',dose:'MAC 6.0%(40세)',onset:'가장 빠른 각성',note:'기도 자극·교감신경 흥분. 도입제 단독 사용 금지. 39°C 가열 필요. 온실가스'},
{name:'Fentanyl',cat:'opioid',class:'phenylpiperidine',dose:'1–5mcg/kg IV bolus',onset:'1–2분',note:'단시간 진통. 흉벽 경직(고용량·빠른 투여). 지속주입 시 축적'},
{name:'Remifentanil',cat:'opioid',class:'초단시간(esterase 대사)',dose:'0.1–1mcg/kg/min(정주), TIVA 20mcg/ml',onset:'1분',note:'초단시간, 중단 시 신속 회복. Minto TCI. 맥락민감성 반감기가 짧아 술후 진통 대책 필요. 15세↑ Minto 적용'},
{name:'Sufentanil',cat:'opioid',class:'phenylpiperidine',dose:'0.5–1.5mcg/kg/hr, bolus 0.2mcg/kg',onset:'1–3분',note:'강력 진통, 반감기 길어 지속 효과. TIVA 5mcg/ml'},
{name:'Rocuronium',cat:'근이완제',class:'비탈분극(aminosteroid)',dose:'삽관 0.6–1.2mg/kg, 유지 0.15mg/kg, 연속 0.3–0.6mg/kg/hr, 주입 9–12mcg/kg/min',onset:'60–90초',note:'RSI 1순위(1.0mg/kg). Sugammadex 역전. 간배설 주'},
{name:'Vecuronium',cat:'근이완제',class:'비탈분극(aminosteroid)',dose:'삽관 0.1mg/kg, 주입 1–2mcg/kg/min',onset:'2–3분',note:'중간 작용. 간·신 배설. Sugammadex 역전'},
{name:'Atracurium',cat:'근이완제',class:'비탈분극(benzylisoquinoline)',dose:'삽관 0.5mg/kg, 주입 4–12mcg/kg/min',onset:'3분',note:'Hofmann elimination(온도·pH 의존). Laudanosine(대사산물, 경련). 간·신 부전 시 유용'},
{name:'cis-Atracurium',cat:'근이완제',class:'비탈분극(benzylisoquinoline)',dose:'삽관 0.15mg/kg, 주입 1–2mcg/kg/min',onset:'3–4분',note:'Hofmann elimination. Histamine 유리 적음. 중환자·간신부전 유용'},
{name:'Succinylcholine',cat:'근이완제',class:'탈분극',dose:'삽관 1–1.5mg/kg IV',onset:'30–60초',note:'가장 빠른 삽관. 고칼륨혈증·악성고열·서맥 위험. 금기 — 화상·광범위 외상·척수손상·장기 부동·탈신경(수상 24~48시간 경과 후부터 위험), 근이영양증, 고K혈증, MH 가족력'},
{name:'Sugammadex',cat:'역전제',class:'SRBA(선택적 결합)',dose:'2mg/kg(TOF count 2) / 4mg/kg(PTC 1–2) / 16mg/kg(즉시 역전)',onset:'3분 이내',note:'Rocuronium·Vecuronium 전용. 경구피임약 효과 감소(7일 대체). 출혈·과민반응 주의. 재투여 대기: 2·4mg/kg 후 5분(rocu 1.2mg/kg)·4시간(rocu 0.6mg/kg), 16mg/kg 후 24시간'},
{name:'Neostigmine',cat:'역전제',class:'아세틸콜린에스테라제 억제제',dose:'0.04–0.07mg/kg + Glycopyrrolate 0.01mg/kg',onset:'5–10분',note:'간접 작용. 최소 TOF count 2–4 이상. M 부작용(서맥·분비)→항콜린 병용 필수'},
{name:'Naloxone',cat:'역전제',class:'Opioid 길항제',dose:'0.1–0.4mg IV(분할)',onset:'1–2분',note:'opioid 과량·호흡억제 역전. 작용시간 짧아 재투여 주의. 급성 금단 위험'},
{name:'Flumazenil',cat:'역전제',class:'BDZ 길항제',dose:'0.2mg IV(분할, 최대 1mg)',onset:'1–2분',note:'Midazolam·Remimazolam 역전. 작용시간 짧음. 경련 유발 가능(만성 BDZ 사용자)'},
{name:'Norepinephrine',cat:'승압제',class:'α1>>β1',dose:'0.02–0.5mcg/kg/min, mix 20mcg/ml',onset:'즉시',note:'강력 α→SVR↑·MAP↑. 패혈증 1차. 중심정맥. 말초 허혈·괴사(extravasation 시 Phentolamine)'},
{name:'Epinephrine',cat:'승압제·강심제',class:'α+β(용량의존)',dose:'0.01–0.5mcg/kg/min, 심정지 1mg IV, 아나필락시스 IM 0.3–0.5mg',onset:'즉시',note:'저용량 β, 고용량 α. 심정지·아나필락시스 1차. 부정맥·고혈당·저K. 젖산↑(고용량)'},
{name:'Phenylephrine',cat:'승압제',class:'순수 α1',dose:'bolus 50–100mcg, 0.25–1mcg/kg/min, mix 100mcg/ml',onset:'즉시',note:'SVR↑. 반사성 서맥. 제왕절개 저혈압. SVR↓ 저혈압. CO↓ 환자 회피(후부하↑)'},
{name:'Vasopressin',cat:'승압제',class:'V1 수용체(비카테콜아민)',dose:'0.01–0.04unit/min(고정), mix 0.2unit/ml',onset:'즉시',note:'NE 저항 vasoplegia. 패혈증 보조. 내장 허혈·심근허혈. 고나트륨혈증'},
{name:'Dopamine',cat:'승압·강심제',class:'DA/β/α(용량의존)',dose:'2–20mcg/kg/min',onset:'5분',note:'저용량 DA(신혈류, 근거 없음)/중간 β1/고용량 α. 부정맥 위험↑. 1차 승압제 지양'},
{name:'Dobutamine',cat:'강심제',class:'β1>>β2(inodilator)',dose:'2–20mcg/kg/min',onset:'1–2분',note:'수축력↑·심박수↑. 후부하↓. 심부전·심원성 쇼크. 빈맥·허혈 주의'},
{name:'Milrinone',cat:'강심제',class:'PDE3 억제(inodilator)',dose:'로딩 50mcg/kg, 0.375–0.75mcg/kg/min, mix 0.2mg/ml',onset:'5–15분',note:'수축력↑+혈관이완. 폐혈관저항↓. 저혈압 주의. 간·신 배설. 혈소판감소(장기)'},
{name:'Isoproterenol',cat:'강심제',class:'β1+β2',dose:'0.5–10mcg/min(고정), mix 4mcg/ml',onset:'즉시',note:'순수 β→심박수↑·혈관이완. 증상성 서맥·AV block. 기관지확장. 체중 무관'},
{name:'Digoxin',cat:'강심·항부정맥',class:'Na-K ATPase 억제',dose:'0.25mg IV(심방세동 심박수 조절)',onset:'15–30분',note:'수축력↑·AV node 전도↓. 치료역 좁음(0.5–0.9ng/ml). 독성: 시각장애·구역·부정맥. 저K·저Mg↑. Fab 치료'},
{name:'Nitroglycerin',cat:'혈관확장제',class:'NO donor(정맥 우세)',dose:'5–200mcg/min, 0.5–10mcg/kg/min, mix 0.2mg/ml',onset:'1–3분',note:'정맥 확장→전부하↓. 관상동맥 확장. 비PVC set 권장. 두통·반사성 빈맥. 내성(장기)'},
{name:'Nitroprusside',cat:'혈관확장제',class:'NO donor(동·정맥)',dose:'0.3–10mcg/kg/min, mix 0.2mg/ml',onset:'즉시',note:'강력 동·정맥 확장. 차광 필수. 시안화물 독성(장기·고용량·신부전). 반사성 빈맥'},
{name:'Nicardipine',cat:'혈관확장제',class:'DHP Ca 채널 차단',dose:'1–15mg/hr, 0.5–10mcg/kg/min',onset:'5–10분',note:'SVR↓→신속 혈압 강하. 반사성 빈맥. 관상동맥 확장'},
{name:'Diltiazem',cat:'항부정맥·혈관확장',class:'비-DHP Ca 채널 차단(IV)',dose:'0.25mg/kg bolus → 5–15mg/hr, mix 1mg/ml',onset:'2–7분',note:'고혈압·빈맥성 부정맥. AV node 전도↓. 심부전 악화 주의. 체중 무관'},
{name:'Amiodarone',cat:'항부정맥',class:'Class III(+I,II,IV)',dose:'150mg IV over 10min → 1mg/min×6h → 0.5mg/min',onset:'시간',note:'VF/pulseless VT·심방세동. 폐독성·갑상선·간독성·QT 연장·광과민. Warfarin·Digoxin 농도↑'},
{name:'Lidocaine',cat:'항부정맥·국소마취',class:'Class Ib / Amide',dose:'1–1.5mg/kg IV(심실성), 국소 4.5mg/kg(plain)/7mg(+epi)',onset:'즉시(IV)',note:'심실성 부정맥(VT/VF). 국소침윤·신경차단. CNS 부작용(이명·경련). LAST 위험'},
{name:'Adenosine',cat:'항부정맥',class:'AV node 차단',dose:'6mg → 12mg → 12mg 빠른 push+flush',onset:'10–20초',note:'발작성 SVT 1차. 일시적 무심박. 천식 주의. 팔오금 등 굵은 정맥에 급속 push + 생리식염수 flush. 중심정맥으로 줄 때는 3mg 로 감량. WPW+심방세동 금기'},
{name:'Atropine',cat:'항콜린',class:'무스카린 수용체 차단',dose:'서맥 0.5mg IV(최대 3mg), 소아 0.02mg/kg(최소 0.1mg)',onset:'1–2분',note:'증상성 서맥 1차. 분비 감소·진정. 항콜린증후군(과량). 소량 시 역설적 서맥'},
{name:'Esmolol',cat:'β차단제',class:'선택적 β1(초단시간)',dose:'로딩 0.5mg/kg → 50–200mcg/kg/min (원제형 10mg/mL, 희석 불필요)',onset:'즉시',note:'SVT·빈맥·고혈압. 초단시간(9분). 저혈압·서맥·기관지경련'},
{name:'Labetalol',cat:'α/β 차단제',class:'α1+β 차단',dose:'5–20mg IV(분할), 1–4mg/min',onset:'2–5분',note:'술후 고혈압·빈맥·임신성 고혈압. 서맥·저혈압·기관지경련'},
{name:'Bupivacaine',cat:'국소마취제',class:'Amide(장시간)',dose:'최대 2mg/kg, 0.5%',onset:'5–10분',note:'부위마취·신경차단. 심독성(LAST) 위험. Heavy(고비중) 척추마취. Ropivacaine 대안'},
{name:'Ropivacaine',cat:'국소마취제',class:'Amide',dose:'최대 3mg/kg, 0.75% 원액(7.5mg/ml)',onset:'5–15분',note:'심독성 상대적 낮음. 부위마취. 희석: 총량×농도/0.75=원액cc, 나머지 NS'},
{name:'Tranexamic acid',cat:'지혈제',class:'항섬유소용해',dose:'일반 로딩 10mg/kg(20min) → 1mg/kg/hr; Heart 5.4mg/kg 로딩 → 5mg/kg/hr',onset:'즉시',note:'원내 제형 1ⓥ=500mg/5cc(원액 100mg/cc). 출혈 예방·감소, 대량수혈 보조. 일반 mix 10mg/cc, Heart 50mg/cc'},
{name:'Mannitol',cat:'삼투성 이뇨제',class:'삼투압',dose:'0.25–1g/kg IV',onset:'15–30분',note:'뇌압 감소·이뇨. 필터 사용. 급성신손상 주의. 체액·전해질 모니터'},
{name:'Magnesium Sulfate',cat:'전해질·항부정맥',class:'Mg²⁺, K 채널·막안정',dose:'Torsades 1–2g IV, 자간 4–6g 로딩 → 1–2g/hr',onset:'즉시',note:'Torsades 1차. 자간전증·자간. 혈관이완·저혈압·근이완 증폭·호흡억제(고용량)'},
{name:'Calcium Gluconate',cat:'전해질',class:'Ca²⁺ 보충·막안정',dose:'1g IV(고칼륨·citrate 독성)',onset:'즉시',note:'고칼륨 심정지 예방(막안정). 대량수혈 citrate 독성. 저칼슘혈증. CaCl₂는 3배 Ca 함량'},
{name:'Sodium Bicarbonate',cat:'완충제',class:'대사성 산증 교정',dose:'1–2mEq/kg IV(산증)',onset:'즉시',note:'대사성 산증. 고칼륨(일시적 세포내 이동). 급성 약물 중독(alkaline diuresis). CO₂ 생성 주의'},
{name:'Dantrolene',cat:'MH 치료',class:'RyR1 억제',dose:'2.5mg/kg IV(반복, 최대 10mg/kg)',onset:'즉시',note:'악성고열(MH) 1차 치료. 유발약(흡입제·Succ) 즉시 중단. 과호기·냉각 병행'},
{name:'Lipid Emulsion 20%',cat:'LAST 치료',class:'지질 싱크',dose:'1.5mL/kg bolus → 0.25mL/kg/min',onset:'즉시',note:'국소마취제 전신독성(LAST) 1차. 약물 중단 후 투여. 반복 bolus 가능'},
{name:'Methylene Blue',cat:'vasoplegia 치료',class:'NO-cGMP 억제',dose:'1–2mg/kg IV',onset:'즉시',note:'NE 저항 vasoplegia. 간이식 후 vasoplegia. MAOI 금기(2주 내 SSRI/MAOI 병력 확인). 피부·소변 청색 착색, SpO₂ 낮게 오독'},
{name:'Glucagon',cat:'β차단제 과량',class:'cAMP 직접↑(β 우회)',dose:'1–5mg IV bolus → 1–5mg/hr',onset:'1–5분',note:'β차단제 과량 1차. 구역·고혈당·저혈압. 심장수술 후 저혈압 보조'},
{name:'Dexamethasone',cat:'스테로이드',class:'코르티코스테로이드',dose:'성인 PONV 4–8mg IV · 소아 0.15mg/kg (최대 10mg)',onset:'시간',note:'PONV 예방·항염. 혈당↑·혈압 경미↑. 소아는 체중 계산값이 10mg 를 넘어도 10mg 로 제한합니다(67kg 이상).'},
{name:'Ondansetron',cat:'PONV',class:'5-HT3 길항제',dose:'4mg IV(성인), 소아 0.1mg/kg',onset:'15–30분',note:'PONV 예방·치료. QT 연장(대량). 서맥(빠른 push). 안과 수술 권장'},
{name:'Ramosetron',cat:'PONV',class:'5-HT3 길항제',dose:'0.3mg IV',onset:'15–30분',note:'PONV 예방·치료. 심혈관 안정적. 소아 6mcg/kg'}
];
function renderDrugSearch(q){
  var container=document.getElementById('drugSearchResults');
  var nr=document.getElementById('drugNoResults');
  if(!container)return;
  q=(q||'').trim().toLowerCase();
  if(!q){container.innerHTML='';nr.classList.add('hidden');return;}
  var results=DRUG_DB.filter(function(d){
    return d.name.toLowerCase().includes(q)||d.cat.toLowerCase().includes(q)||d.class.toLowerCase().includes(q);
  });
  if(results.length===0){container.innerHTML='';nr.classList.remove('hidden');return;}
  nr.classList.add('hidden');
  container.innerHTML=results.map(function(d){
    return '<div class="card srch" style="margin-bottom:8px;">'+
      '<h2 style="font-size:.92rem;">'+d.name+'</h2>'+
      '<table class="tbl"><tr><th>분류</th><td>'+d.cat+'</td></tr>'+
      '<tr><th>작용기전</th><td>'+d.class+'</td></tr>'+
      '<tr><th>용량</th><td>'+d.dose+'</td></tr>'+
      '<tr><th>발현</th><td>'+d.onset+'</td></tr>'+
      '<tr><th>비고</th><td>'+d.note+'</td></tr></table></div>';
  }).join('');
}
if(document.getElementById('drugSearchInput')){
  _on('drugSearchInput','input',function(){renderDrugSearch(this.value);});
}

renderInfusion();if(typeof recomputeOHS==='function')recomputeOHS();renderPedMaint();renderPedOther();recomputeAll();recomputePediatric();recomputeLA();recomputeMAP();recomputeETT();recomputeBMI();recomputeTrans();recomputeLiver();if(typeof recomputeEmgConti==='function')recomputeEmgConti();if(typeof renderPedCPR==='function')renderPedCPR();

/* ===== 응급 빠른 주입속도 계산 =====
 * 약물 정의(조제 농도·권장범위·계산식)는 CIV 계산기와 동일한 INFUSION 데이터를
 * 그대로 사용하므로, 값이 서로 어긋날 수 없습니다. */
(function(){
  var host=document.getElementById('emgqDrugs');
  if(!host || typeof INFUSION==='undefined') return;
  var PICK=['Epinephrine','Norepinephrine','Phenylephrine','doPAmine(premix)',
            'doBUTAmine(premix)','Vasopressin (unit/min 고정)','Nitroglycerin(NG)','Esmolol'];
  var pool=[].concat(INFUSION.vaso||[],INFUSION.ino||[],INFUSION.dil||[],INFUSION.other||[]);
  var LIST=[];
  PICK.forEach(function(n){
    for(var i=0;i<pool.length;i++){ if(pool[i].name===n){ LIST.push(pool[i]); return; } }
  });
  if(!LIST.length) return;

  var cur=0;
  var elW=document.getElementById('emgqW'),   elD=document.getElementById('emgqDose'),
      elU=document.getElementById('emgqUnit'),elR=document.getElementById('emgqRange'),
      elO=document.getElementById('emgqRes'), elN=document.getElementById('emgqNote');

  host.innerHTML=LIST.map(function(d,i){
    var nm=d.name.replace(/\(amp\)|\(premix\)|\s*\(unit\/min 고정\)/g,'');
    return '<button type="button" data-i="'+i+'"'+(i===0?' class="on"':'')+'>'+nm+'</button>';
  }).join('');

  function calc(){
    var d=LIST[cur];
    var w=parseFloat(elW.value)||0, dose=parseFloat(elD.value);
    if(!(dose>=0)||isNaN(dose)||(!(w>0)&&d.unit.indexOf('고정')<0)){
      elO.innerHTML='— <span class="calc-unit">mL/hr</span>'; return;
    }
    var rate=d.calc(w,dose);
    elO.innerHTML=rate+' <span class="calc-unit">mL/hr</span>';
    var oor=(dose<d.dmin||dose>d.dmax);
    elN.innerHTML='<strong>'+d.prep+'</strong>'+
      (oor?' <span class="emgq-oor">⚠ 권장범위('+d.dmin+'~'+d.dmax+') 벗어남</span>':'')+
      (d.note?'<br>'+d.note:'');
  }
  function pick(i){
    cur=i;
    var d=LIST[i];
    host.querySelectorAll('button').forEach(function(b,k){ b.classList.toggle('on',k===i); });
    elU.textContent=d.unit;
    elR.textContent='권장 '+d.dmin+' ~ '+d.dmax+' '+d.unit;
    elD.value=d.ddef;
    elD.step=d.dstep||'any';
    calc();
  }
  host.addEventListener('click',function(e){
    var b=e.target.closest('button'); if(!b) return;
    pick(parseInt(b.getAttribute('data-i'),10));
  });
  elW.addEventListener('input',calc);
  elD.addEventListener('input',calc);
  pick(0);
})();


/* =====================================================================
 * IV 약물 희석 · 투여 기준표
 * n = 약품명 / v = 제형 / b = Bolus / c = Infusion / e = 효능·약리 / w = 주의사항
 * ===================================================================== */
var IVMIX=[
 {n:'Adenosine', v:'6mg/2mL vial',
  b:'반감기가 매우 짧아 <span class="st">빠르게 투약한 뒤 N/S 20mL flushing 필수</span><br>'+
    '· 말초(상완) : 6mg(1차) → 12mg(2차) → 12mg(3차)<br>'+
    '· 중심정맥 또는 심장이식 환자 : 3mg → 6mg → 6mg',
  c:'<span class="st">희석 불가</span>',
  e:'발작성 심실상성빈맥(PSVT) 치료',
  w:'E-cart 와 주치의 bedside keep 필수<br>심전도 모니터를 보면서 투여하고 투여 전후 EKG print<br>'+
    'IV 는 상완이 best, 최소 상지(upper extremity) 확보<br>N/S 20mL flushing 필수'},

 {n:'Amiodarone HCl', v:'150mg/3mL amp',
  b:'<span class="st">CPR — V.fib · pulseless VT</span> 시 빠른 bolus<br>'+
    '① 1차 : 300mg + <span class="st">D5W</span> 20mL IV push<br>'+
    '② 2차 : 150mg + <span class="st">D5W</span> 20mL IV push',
  c:'① Loading : 1~2@ + <span class="st">D5W</span> 100mL, 10분 이상<br>'+
    '② CIV : 6@ + <span class="st">D5W</span> 432mL <span class="cc">(2mg/mL)</span><br>'+
    '&nbsp;&nbsp;→ 1mg/min = <span class="cc">30cc/hr</span> (6시간) → 0.5mg/min = <span class="cc">15cc/hr</span> (18시간)',
  e:'재발성 중증 부정맥 치료 (Heart 환자 A.fib)',
  w:'서맥 · QT 연장 주의 관찰<br><span class="st">only D5W</span>'},

 {n:'Atropine sulfate', v:'0.5mg/1mL amp',
  b:'1mg (2@) IV push',
  c:'<span class="st">희석 불가</span>',
  e:'서맥 치료 (부교감신경차단제)',
  w:'최대 3회(총 3mg)까지 가능'},

 {n:'Diltiazem', v:'50mg vial',
  b:'', 
  c:'① Loading : 5~10mg + 50mL, 3분 이상<br>'+
    '② CIV : 1ⓥ + 50mL 또는 2ⓥ + 100mL <span class="cc">(1mg/mL)</span> → 3~15mg/hr',
  e:'(상심실성) 빈맥성 부정맥 치료 (Lung 환자 A.fib) · 불안정협심증 · 혈압강하',
  w:'저혈압 · 서맥 주의 관찰<br>Amiodarone · Herben 병용 시 방실차단 · 서맥 위험 증가'},

 {n:'Dopamine', v:'400mg/200cc premix bag · 200mg/5cc amp',
  b:'',
  c:'CIV : premix 제제 또는 200mg 1@ + <span class="st">D5W</span> 95mL <span class="cc">(2mg/mL)</span> → 1~5mcg/kg/min',
  e:'내독성 패혈증 · shock · 저혈압 · 심근경색 치료',
  w:'3mcg/kg/min 이하에서는 혈압 상승 효과가 적음<br><span class="st">only D5W</span>'},

 {n:'Dobutamine', v:'500mg/250cc premix bag · 250mg/5cc amp',
  b:'',
  c:'CIV : premix 제제 또는 250mg 1@ + <span class="st">D5W</span> 120mL <span class="cc">(2mg/mL)</span> → 1~5mcg/kg/min',
  e:'심부전 환자의 심근 수축력 증가',
  w:'<span class="st">only D5W</span>'},

 {n:'Epinephrine HCl', v:'1mg/1mL amp',
  b:'<span class="st">CPR</span> : 1@ IV push, 4분마다<br>'+
    '준CPR 상황 : 처방에 따라 1@ + N/S 9mL <span class="cc">(100mcg/mL)</span> → 1cc IV push',
  c:'CIV : 1@ + N/S 99mL <span class="cc">(10mcg/mL)</span> → 0.05~2mcg/kg/min',
  e:'강심제 · 혈관수축제 (교감신경흥분제)',
  w:'CPR 이 아닌 상황(예: ROSC 직후)에서 <span class="st">원액 투여 금기</span>'},

 {n:'Esmolol HCl', v:'100mg/10mL vial (Loading) · 2.5g/10mL vial (CIV)',
  b:'',
  c:'① Loading : 500mcg/kg 에 해당하는 용량 + 50mL, 1분 이상 <span class="st">(100mg/10cc 제형 사용)</span><br>'+
    '② CIV : <span class="st">2.5g 1ⓥ + 240mL</span> <span class="cc">(10mg/mL)</span><br>'+
    '&nbsp;&nbsp;→ 50~200mcg/kg/min (최대 300mcg/kg/min)',
  e:'심방세동 · 조동의 심실율 조절 · 상심실성 빈맥 · β1 차단제',
  w:'저혈압 · 서맥 주의 관찰<br>병용 금기 : 탄산수소나트륨<br>'+
    '<span class="st">100mg/10mL 과 2.5g/10mL 제형 구분 필수</span> — 2.5g 제형은 고농축이므로 반드시 240mL 에 희석'},

 {n:'Heparin', v:'25,000 unit/5mL vial',
  b:'',
  c:'① Loading : 60 unit/kg 에 해당하는 용량 (최대 4,000 unit) IV push<br>'+
    '② CIV : 25,000 unit 1ⓥ + 495mL <span class="cc">(50 unit/mL)</span> → 10~12 unit/kg/hr 로 시작',
  e:'혈전증 · 색전성 심방세동의 예방 및 치료',
  w:'aPTT 추적하며 결과에 따라 regimen 대로 증량 · 감량<br>해독제 : <strong>protamine</strong>'},

 {n:'Isoket', v:'10mg/10mL vial',
  b:'',
  c:'CIV : 2ⓥ + 80mL <span class="cc">(0.2mg/mL)</span> → 2~7mg/hr (최대 10mg/hr)',
  e:'급성 심부전 · 협심증 치료',
  w:''},

 {n:'Isoproterenol HCl', v:'0.2mg/1mL amp',
  b:'1@ + <span class="st">D5W</span> 10mL 를 천천히 IV push',
  c:'CIV : 4@ + <span class="st">D5W</span> 196mL <span class="cc">(4mcg/mL)</span> → 0.5~5mcg/min',
  e:'급성 심부전 · 서맥 치료',
  w:'Bolus 주입 시간에 대한 정보 없음<br><span class="st">only D5W</span>'},

 {n:'Labetalol HCl', v:'100mg/20mL amp',
  b:'10~50mg (= 2~10mL) IV push, 1분 이상<br>필요 시 5분마다 반복 투여 가능 (최대 200mg)',
  c:'CIV : 1@ + <span class="st">D5W</span> 80mL 또는 2@ + <span class="st">D5W</span> 160mL <span class="cc">(1mg/mL)</span> → 15~120mg/hr',
  e:'혈압강하제 · β 차단제 (α 차단 작용 겸비)',
  w:'저혈압 주의 관찰<br>Amiodarone · Herben 병용 시 방실차단 · 서맥 위험 증가<br><span class="st">only D5W</span>'},

 {n:'Lidocaine 2%', v:'400mg/20mL vial',
  b:'50~100mg (2.5~5cc) IV push — 1시간 동안 최대 300mg',
  c:'CIV : 1ⓥ + <span class="st">D5W</span> 80mL <span class="cc">(4mg/mL)</span><br>'+
    '&nbsp;&nbsp;→ 70kg 성인 기준 1~4mg/min (1mg/min = <span class="cc">15cc/hr</span>)',
  e:'심실성 부정맥 치료',
  w:'저혈압 주의 관찰 — 점적 주사 시 혈압을 자주 측정'},

 {n:'Nicardipine', v:'10mg/10mL amp',
  b:'0.5~2mg (= 0.5~2cc) IV push',
  c:'CIV : 2@ + 80mL 또는 5@ + 200mL <span class="cc">(0.2mg/mL)</span> → 1~5mg/hr (1mg/hr = <span class="cc">5cc/hr</span>)',
  e:'혈압강하제 · 칼슘통로차단제',
  w:'빈맥 · 저혈압 주의 관찰<br><span class="st">12시간마다 IV site 교환</span>'},

 {n:'Nitroglycerin', v:'10mg/10mL amp · 50mg/50mL vial',
  b:'',
  c:'CIV : 10mg 2@ + 80mL 또는 50mg 1ⓥ + 200mL <span class="cc">(0.2mg/mL)</span><br>'+
    '&nbsp;&nbsp;→ 5~100mcg/min (10mcg/min = <span class="cc">3cc/hr</span>)',
  e:'울혈성 심부전 · 협심증 치료 (혈관 평활근 이완)',
  w:'<span class="st">non-PVC bag · line</span> 사용'},

 {n:'Nitroprusside sodium', v:'50mg/2mL vial',
  b:'',
  c:'CIV : 1ⓥ + <span class="st">D5W</span> 248mL <span class="cc">(0.2mg/mL)</span> → 0.5~10mcg/kg/min',
  e:'혈압강하제',
  w:'저혈압 주의 관찰<br><span class="st">only D5W · 차광</span>'},

 {n:'Norepinephrine', v:'4mg/4mL amp',
  b:'',
  c:'CIV : 2@ + <span class="st">D5W</span> 492mL <span class="cc">(16mcg/mL)</span><br>'+
    '농축 시 : 1@ + <span class="st">D5W</span> 96mL <span class="cc">(40mcg/mL)</span> — <span class="st">반드시 중심정맥관으로 투여</span><br>'+
    '&nbsp;&nbsp;→ 0.5~32mcg/min (4mcg/min = <span class="cc">15mL/hr</span>)',
  e:'승압제 · shock 치료',
  w:'<span class="st">only D5W</span>'},

 {n:'Sigmart', v:'48mg/vial',
  b:'',
  c:'CIV : 1ⓥ + 200mL <span class="cc">(0.24mg/mL)</span> → 2mg/hr 로 시작 (최대 6mg/hr)',
  e:'불안정형 협심증',
  w:'저혈압 주의 관찰'},

 {n:'Vasopressin', v:'20 unit/1mL amp · <span class="st">냉장 보관</span>',
  b:'식도 출혈 시 1@ + D5W 100~200mL, 10분 이상',
  c:'CIV : 1@ + <span class="st">D5W</span> 99mL <span class="cc">(0.2 unit/cc)</span><br>'+
    '&nbsp;&nbsp;→ 0.01~0.03 unit/min 으로 시작 (0.01 unit/min = <span class="cc">3cc/hr</span>)',
  e:'혈관수축 · 승압제 · shock · 요붕증 치료',
  w:'저혈압 · 서맥 주의 관찰<br><span class="st">only D5W</span>'},

 {n:'Verapamil', v:'5mg/2mL amp',
  b:'1@ + N/S 8mL (총 10mL 가 되도록) IV push, 2분 이상<br>syringe 로 천천히 주사 · <span class="st">dripping 금지</span>',
  c:'',
  e:'허혈성 심질환 · 부정맥 · 고혈압 치료 · 칼슘통로차단제',
  w:'심전도와 혈압 모니터를 보면서 투여<br><span class="st">투여 속도 주의</span> — 빠르게 주입하면 심정지 위험, 느리게 주입하면 약물 안정성 저하'}
];

(function(){
  var host=document.getElementById('ivmList');
  if(!host) return;
  var cnt=document.getElementById('ivmCount');

  function row(k,cls,v){
    if(!v) return '';
    return '<div class="ivm-r"><span class="ivm-k '+cls+'">'+k+'</span><span class="ivm-v">'+v+'</span></div>';
  }
  host.innerHTML=IVMIX.map(function(d){
    return '<details class="ivm">'+
      '<summary><span class="ivm-nm">'+d.n+'</span><span class="ivm-vial">'+d.v+'</span></summary>'+
      '<div class="ivm-body">'+
        row('Bolus','b', d.b || '<span class="st">Bolus 투약 금지</span> <span class="sub2">(기준표에 Bolus 항목 없음)</span>')+
        row('희석','', d.c)+
        row('효능','e', d.e)+
        row('주의','w', d.w)+
      '</div></details>';
  }).join('');
  if(cnt) cnt.textContent='총 '+IVMIX.length+'종';

  var f=document.getElementById('ivmFilter');
  if(f) f.addEventListener('input',function(){
    var q=f.value.trim().toLowerCase(), n=0;
    host.querySelectorAll('details.ivm').forEach(function(el){
      var hit=!q||(el.textContent||'').toLowerCase().indexOf(q)>=0;
      el.style.display=hit?'':'none';
      if(hit) n++;
    });
    if(cnt) cnt.textContent=q?(n+' / '+IVMIX.length+'종'):('총 '+IVMIX.length+'종');
  });
})();


/* ═══════════ 조제 방법 자동 표시 ═══════════
 *  조제 농도 칸에 원하는 농도를 직접 넣으면
 *    약물 총량 = 농도 × 총 용액량
 *    뽑을 원액 cc = 약물 총량 ÷ 원액 농도(stk)
 *    희석액 cc   = 총 용액량 − 뽑을 원액 cc
 *  가 자동으로 계산되어 위 칸에 반영됩니다.
 * ══════════════════════════════════════════ */
/* 1000 이상이면 한 단계 큰 단위로 바꿔 표기합니다 (자릿수 착오 방지)
 *  10000 mcg/mL → 10 mg/mL   ·   2500 mg → 2.5 g
 *  반환 {v: 숫자, u: 단위, s: '숫자 단위'} */
function scaleUnit(v,mass){
  if(mass==='mcg'&&Math.abs(v)>=1000) return {v:r3(v/1000), u:'mg'};
  if(mass==='mg' &&Math.abs(v)>=1000) return {v:r3(v/1000), u:'g'};
  return {v:r3(v), u:mass};
}
function scaleStr(v,mass,per){
  var o=scaleUnit(v,mass);
  return o.v+' '+o.u+(per||'');
}
function fmtMass(v,mass){
  if(mass==='mcg'){
    if(v>=1000) return r2(v/1000)+' mg (= '+r1(v)+' mcg)';
    return r2(v)+' mcg';
  }
  if(mass==='mg'){
    if(v>=1000) return r2(v/1000)+' g (= '+r1(v)+' mg)';
    return r2(v)+' mg (= '+r1(v*1000)+' mcg)';
  }
  return r2(v)+' '+mass;
}
function civShowRecipe(d,sp,conc){
  var el=document.getElementById('civRecipeOut');
  var rawEl=document.getElementById('civRawOut'), dilEl=document.getElementById('civDilOut');
  if(!el) return;
  var vol=parseFloat(document.getElementById('civVol').value)||0;
  if(!(vol>0)||!(conc>0)){
    el.textContent='—';
    if(rawEl) rawEl.textContent='—';
    if(dilEl) dilEl.textContent='—';
    return;
  }
  var need=conc*vol;
  if(d.stk>0){
    var raw=need/d.stk, dil=vol-raw;
    var near0=Math.abs(dil)<vol*0.001;          /* 반올림 오차 흡수 */
    if(rawEl) rawEl.textContent=r2(raw);
    if(dilEl) dilEl.textContent=r2(dil);
    var amtTxt=fmtMass(need,sp.mass);
    var html;
    if(near0){
      html='<b>'+scaleStr(need,sp.mass)+'</b> 원액 <b>'+r2(raw)+'</b> cc · <b>희석 없이</b> 그대로'+
           '<br><span class="sub2">'+d.stkl+'</span>';
    }else if(dil<0){
      html='<span class="rc-bad">&#9888; 원액('+d.stkl+')보다 진한 농도는 만들 수 없습니다</span>';
    }else{
      html='<b>'+scaleStr(need,sp.mass)+'</b> <span class="sub2">('+r2(raw)+' cc)</span>'+
           ' <b>+</b> 희석액 <b>'+r2(dil)+'</b> cc <b>=</b> 총 <b>'+r2(vol)+'</b> cc'+
           '<br><span class="sub2">'+d.stkl+'</span>';
      if(raw>vol*0.5) html+='<br><span class="rc-bad">&#9888; 원액이 절반을 넘습니다 — 확인하십시오</span>';
    }
    el.innerHTML=html;
  }else{
    if(rawEl) rawEl.innerHTML='<span class="sub2">원액 농도 미등록</span>';
    if(dilEl) dilEl.innerHTML='<span class="sub2">—</span>';
    el.innerHTML='약물 <b>'+fmtMass(need,sp.mass)+'</b> 을 총 '+r2(vol)+' cc 로 맞춥니다';
  }
}
/* ── 조제 농도 단위(mcg/cc · mg/cc · unit/cc) ────────────────────────
 *  약물의 기본 질량단위와 화면 표시 단위가 다를 수 있으므로
 *  입력·표시할 때마다 서로 환산합니다. 1 mg = 1000 mcg, 1 cc = 1 mL.
 * ─────────────────────────────────────────────────────────────────── */
function civConcUnitSetup(mass,conc){
  var sel=document.getElementById('civConcUnit'); if(!sel) return;
  var want = (mass==='unit') ? ['unit'] : ['mcg','mg'];
  if(sel.getAttribute('data-for')!==mass){
    sel.innerHTML=want.map(function(u){return '<option value="'+u+'">'+u+'/cc</option>';}).join('');
    sel.setAttribute('data-for',mass);
    /* 값이 1000 이상이면 자동으로 큰 단위를 고릅니다 (10000 mcg → 10 mg) */
    var auto = (mass==='mcg'&&conc>=1000) ? 'mg' : (mass==='unit'?'unit':mass);
    sel.value = auto;
  }
}
function civConcShownUnit(mass){
  var sel=document.getElementById('civConcUnit');
  var v=sel?sel.value:'';
  if(mass==='unit') return 'unit';
  return (v==='mg'||v==='mcg') ? v : mass;
}
/* 내부 농도(약물 기본 단위) → 화면 표시값 */
function civConcToShown(conc,mass){
  var u=civConcShownUnit(mass);
  if(mass==='mcg'&&u==='mg') return conc/1000;
  if(mass==='mg'&&u==='mcg') return conc*1000;
  return conc;
}
/* 화면 입력값 → 내부 농도(약물 기본 단위) */
function civConcFromShown(v,mass){
  var u=civConcShownUnit(mass);
  if(mass==='mcg'&&u==='mg') return v*1000;
  if(mass==='mg'&&u==='mcg') return v/1000;
  return v;
}
/* 조제 농도를 직접 입력했을 때
 *  앰플에 든 약물 총량은 그대로 두고 <총 용액량>을 역산합니다.
 *  예) Epinephrine 1@ = 1mg
 *      목표 20mcg/cc → 총 50cc  (원액 1cc + 희석액 49cc)
 *      목표 10mcg/cc → 총 100cc (원액 1cc + 희석액 99cc)
 */
function civConcEdit(){
  if(civBusy) return;
  var sel=document.getElementById('civDrug'); if(!sel) return;
  var o=CIV_LIST[parseInt(sel.value,10)]; if(!o) return;
  var sp=civSpec(o.d);
  var shown=parseFloat(document.getElementById('civConcOut').value);
  if(!(shown>0)) return;
  var c=civConcFromShown(shown,sp.mass);
  var amt=parseFloat(document.getElementById('civAmt').value);
  var au=document.getElementById('civAmtUnit').value;
  if(!(amt>0)) return;
  var mass=toMass(amt,au,sp.mass);              /* 앰플에 든 총량을 기본 단위로 */
  if(mass===null||!(mass>0)) return;
  var vol=mass/c;
  if(!isFinite(vol)||vol<=0) return;
  document.getElementById('civVol').value=r2(vol);
  document.getElementById('civMixForm').setAttribute('data-guess','0');
  calcCIV('dose');
}
/* 단위를 바꾸면 값만 환산해 다시 표시 (조제 내용은 그대로) */
function civConcUnitChange(){
  var sel=document.getElementById('civDrug'); if(!sel) return;
  var o=CIV_LIST[parseInt(sel.value,10)]; if(!o) return;
  calcCIV('dose');
}
_on('civConcOut','input',civConcEdit);
_on('civConcUnit','change',civConcUnitChange);



/* =====================================================================
 * CIV 약물 표
 *  amp  = 조제에 쓰는 약물량,  au = 그 단위,  ampv = 그 부피(cc)
 *  conc = 기본 조제 농도(cu 단위/mL)
 *  주입속도 mL/hr = 용량 × (체중) × (분당이면 60) ÷ 농도   ← 단위를 맞춘 뒤 계산
 *  농도를 바꾸면 총 용액량 = 약물량 ÷ 농도 로 다시 계산되어 MIX 방법이 함께 바뀝니다.
 * ===================================================================== */
var CIVTBL=[
 {n:'Norepinephrine', v:'4mg/4mL amp', amp:4, au:'mg', ampv:4, ampl:'1@(4mg/4cc)', dil:'D5W',
  conc:20, cu:'mcg', du:'mcg/kg/min', kg:1, per:60, dose:0.01, lo:0.01, hi:0.2,
  ref:'0.01~0.2 mcg/kg/min · 말초 유출 시 조직 괴사 — 중심정맥 권장'},

 {n:'Epinephrine', v:'1mg/1mL amp', amp:1, au:'mg', ampv:1, ampl:'1@(1mg/1cc)', dil:'N/S',
  conc:20, cu:'mcg', du:'mcg/kg/min', kg:1, per:60, dose:0.01, lo:0.01, hi:0.5,
  ref:'0.01~0.5 mcg/kg/min · 심정지 1mg IV bolus'},

 {n:'Phenylephrine', v:'10mg/1mL vial', amp:10, au:'mg', ampv:1, ampl:'1ⓥ(10mg/1cc)', dil:'N/S',
  conc:100, cu:'mcg', du:'mcg/kg/min', kg:1, per:60, dose:0.25, lo:0.1, hi:1,
  ref:'0.1~1 mcg/kg/min · 순수 α1 — 반사성 서맥 주의'},

 {n:'Vasopressin — unit/min 기준', v:'20 unit/1mL amp', amp:20, au:'unit', ampv:1, ampl:'1@(20unit/1cc)', dil:'N/S',
  conc:0.2, cu:'unit', du:'unit/min', kg:0, per:60, dose:0.02, lo:0.01, hi:0.04,
  ref:'패혈증 0.01~0.04 unit/min (또는 0.04 고정) · <b>체중과 무관</b> — 성인 표준'},

 {n:'Vasopressin — unit/kg/hr 기준', v:'20 unit/1mL amp', amp:20, au:'unit', ampv:1, ampl:'1@(20unit/1cc)', dil:'N/S',
  conc:0.2, cu:'unit', du:'unit/kg/hr', kg:1, per:1, dose:0.02, lo:0.01, hi:0.04,
  ref:'0.01~0.04 unit/kg/hr · 주로 소아에서 체중 기준 사용 · <b>성인 표준 체계는 아직 정립되어 있지 않아</b> 두 기준을 함께 둡니다'},

 {n:'doBUTAmine', v:'250mg/5mL amp', amp:200, au:'mg', ampv:4, ampl:'0.8@(200mg/4cc)', dil:'D5W',
  conc:1, cu:'mg', du:'mcg/kg/min', kg:1, per:60, dose:5, lo:2, hi:20,
  ref:'2~20 mcg/kg/min · β1 강심'},

 {n:'doBUTAmine premix', v:'500mg/250mL bag', premix:1, amp:500, au:'mg', ampv:250, ampl:'premix bag',
  conc:2, cu:'mg', du:'mcg/kg/min', kg:1, per:60, dose:5, lo:2, hi:20,
  ref:'2~20 mcg/kg/min · 희석 없이 그대로'},

 {n:'doPAmine', v:'200mg/5mL amp', amp:200, au:'mg', ampv:5, ampl:'1@(200mg/5cc)', dil:'D5W',
  conc:1, cu:'mg', du:'mcg/kg/min', kg:1, per:60, dose:5, lo:1, hi:20,
  ref:'~3 저용량(신혈류) / 3~10 β / 10~ α · 3 이하는 승압 효과 적음'},

 {n:'doPAmine premix', v:'400mg/200mL bag', premix:1, amp:400, au:'mg', ampv:200, ampl:'premix bag',
  conc:2, cu:'mg', du:'mcg/kg/min', kg:1, per:60, dose:5, lo:1, hi:20,
  ref:'1~20 mcg/kg/min · 희석 없이 그대로'},

 {n:'Milrinone (0.2mg/cc)', v:'10mg/10mL amp', amp:10, au:'mg', ampv:10, ampl:'1@(10mg/10cc)', dil:'N/S',
  conc:0.2, cu:'mg', du:'mcg/kg/min', kg:1, per:60, dose:0.5, lo:0.125, hi:0.75,
  ref:'0.125~0.75 mcg/kg/min · 신기능 저하 시 감량',
  load:{d:50, u:'mcg/kg', min:10, txt:'50 mcg/kg 를 10분에 걸쳐'}},

 {n:'Milrinone (0.5mg/cc)', v:'10mg/10mL amp', amp:10, au:'mg', ampv:10, ampl:'1@(10mg/10cc)', dil:'N/S',
  conc:0.5, cu:'mg', du:'mcg/kg/min', kg:1, per:60, dose:0.5, lo:0.125, hi:0.75,
  ref:'0.125~0.75 mcg/kg/min · 수액 제한이 필요할 때 진한 조제',
  load:{d:50, u:'mcg/kg', min:10, txt:'50 mcg/kg 를 10분에 걸쳐'}},

 {n:'Nitroglycerin (NTG)', v:'50mg/50mL vial', amp:50, au:'mg', ampv:50, ampl:'1ⓥ(50mg/50cc)', dil:'D5W',
  conc:0.2, cu:'mg', du:'mcg/kg/min', kg:1, per:60, dose:0.5, lo:0.5, hi:10,
  ref:'0.5~10 mcg/kg/min · non-PVC 라인 사용(흡착)'},

 {n:'Nitroprusside (SNP)', v:'50mg/2mL vial', amp:50, au:'mg', ampv:2, ampl:'1ⓥ(50mg/2cc)', dil:'D5W',
  conc:0.2, cu:'mg', du:'mcg/kg/min', kg:1, per:60, dose:0.5, lo:0.3, hi:10,
  ref:'0.3~10 mcg/kg/min · 차광 필수 · 고용량 장시간 시 시안화물 축적'},

 {n:'Esmolol', v:'100mg/10mL vial', amp:100, au:'mg', ampv:10, ampl:'1ⓥ(100mg/10cc)', dil:'N/S 또는 D5W',
  conc:10, cu:'mg', du:'mcg/kg/min', kg:1, per:60, dose:50, lo:50, hi:300,
  ref:'50~200 mcg/kg/min (최대 300) · 즉시 사용 가능 제형 — 희석 없이 원액',
  load:{d:500, u:'mcg/kg', min:1, txt:'500 mcg/kg 를 1분 이상'}},

 {n:'Esmolol — Brevibloc (ESM2)', v:'2.5g/10mL vial', amp:2500, au:'mg', ampv:10,
  ampl:'1ⓥ(2.5g/10cc)', dil:'D5W 또는 N/S', maxc:10,
  maxmsg:'허가사항상 <b>최종 10 mg/mL 로 희석</b>해 사용합니다 — 원액(250 mg/mL) 또는 그보다 진한 농도로는 투여하지 않습니다',
  conc:10, cu:'mg', du:'mcg/kg/min', kg:1, per:60, dose:50, lo:50, hi:300,
  ref:'50~200 mcg/kg/min (최대 300) · 고농축 250mg/mL — 반드시 희석',
  load:{d:500, u:'mcg/kg', min:1, txt:'500 mcg/kg 를 1분 이상 (Loading 은 100mg/10mL 제형 사용)'}},

 {n:'Herben (Diltiazem)', v:'50mg vial (분말)', amp:50, au:'mg', ampv:0, ampl:'1ⓥ(50mg)', dil:'N/S',
  conc:1, cu:'mg', du:'mg/hr', kg:0, per:1, dose:5, lo:3, hi:15,
  ref:'3~15 mg/hr · 체중과 무관한 고정 용량 · 저혈압·서맥 관찰',
  load:{d:10, u:'mg', min:3, txt:'5~10 mg 을 3분 이상 (체중 무관)'}},

 {n:'Isoket (Isosorbide dinitrate)', v:'50mg/50mL vial', amp:50, au:'mg', ampv:50,
  ampl:'1ⓥ(50mg/50cc)', dil:'D5W',
  conc:0.2, cu:'mg', du:'mg/hr', kg:0, per:1, dose:2, lo:2, hi:10,
  ref:'2~7 mg/hr (최대 10) · 체중과 무관한 고정 용량'},

 {n:'Isoproterenol — mcg/min 기준', v:'0.2mg/1mL amp', amp:0.8, au:'mg', ampv:4, ampl:'4@(0.8mg/4cc)', dil:'D5W',
  conc:4, cu:'mcg', du:'mcg/min', kg:0, per:60, dose:2, lo:0.5, hi:20,
  ref:'<b>성인 표준 — 체중과 무관한 고정 용량.</b> 허가상 0.5~5 mcg/min, 서맥·AV 차단은 2 mcg/min 으로 시작해 2~10 mcg/min 적정(최대 20). 불응성 TdP 2~10 mcg/min. 조제 4@ + D5W 196mL. Bolus 는 1@ + N/S 10mL 를 천천히 IV push'},

 {n:'Isoproterenol — mcg/kg/min 기준', v:'0.2mg/1mL amp', amp:2, au:'mg', ampv:10, ampl:'10@(2mg/10cc)', dil:'D5W',
  conc:40, cu:'mcg', du:'mcg/kg/min', kg:1, per:60, dose:0.1, lo:0.02, hi:1,
  ref:'<b>소아 체중 기준 — 허가상 소아 안전성·유효성은 확립되어 있지 않습니다(off-label).</b> AHA 는 0.1 mcg/kg/min 으로 시작해 0.1~1 mcg/kg/min 을 권고(최대 2 mcg/kg/min 또는 20 mcg/min). 고용량에서 심근 괴사·심부전 보고 — 빈맥·심근 산소요구량↑ 주의. 금기: 빈맥·심실부정맥·협심증'},

 {n:'Dexmedetomidine', v:'400mcg/100mL premix', premix:1, amp:400, au:'mcg', ampv:100,
  ampl:'premix bag', conc:4, cu:'mcg', du:'mcg/kg/hr', kg:1, per:1, dose:0.5, lo:0.2, hi:0.7,
  ref:'0.2~0.7 mcg/kg/hr · 서맥·저혈압 주의',
  load:{d:1, u:'mcg/kg', min:10, txt:'1 mcg/kg 를 10분에 걸쳐 (생략하기도 함)'}},

 /* ── 근이완제 지속주입 ─────────────────────────────────────────── */
 {g:'근이완제 지속주입', n:'Vecuronium', v:'10mg vial (분말)', amp:30, au:'mg', ampv:0,
  ampl:'3ⓥ(30mg)', dil:'N/S', conc:1, cu:'mg', du:'mcg/kg/min', kg:1, per:60, dose:1, lo:1, hi:2,
  ref:'1~2 mcg/kg/min · 간·신 배설 — TOF 감시'},

 {g:'근이완제 지속주입', n:'Rocuronium', v:'50mg/5mL vial', amp:100, au:'mg', ampv:10,
  ampl:'2ⓥ(100mg/10cc)', dil:'N/S', conc:2, cu:'mg', du:'mg/kg/hr', kg:1, per:1, dose:0.15, lo:0.15, hi:0.6,
  ref:'0.15~0.6 mg/kg/hr · 2ⓥ + N/S 40cc = 총 50cc (2 mg/mL) · sugammadex 로 역전 가능'},

 {g:'근이완제 지속주입', n:'Succinylcholine', v:'100mg/2mL vial', amp:100, au:'mg', ampv:2,
  ampl:'1ⓥ(100mg/2cc)', dil:'N/S', conc:10, cu:'mg', du:'mg/min', kg:0, per:1, dose:5, lo:2, hi:15,
  ref:'2~15 mg/min · 체중 무관 · 2상 차단 위험으로 지속주입은 거의 사용하지 않음'},

 /* ── TIVA (정맥마취) — 기본 TCI 가능 시 TCI 모드 우선, Dose rate 는 TCI 불가 시 사용 ───── */
 {g:'TIVA (정맥마취)', n:'Propofol 1%', v:'10mg/mL (200mg/20mL)', undil:1, amp:200, au:'mg', ampv:20,
  ampl:'원액', conc:10, cu:'mg', du:'mcg/kg/min', kg:1, per:60, dose:100, lo:100, hi:200,
  ref:'100~200 mcg/kg/min(Dose rate) · TCI 가능하면 Schnider/Marsh(성인)·Paedfusor(소아) 모드 우선 · 희석 없이 원액 · 저혈압·호흡저하'},

 {g:'TIVA (정맥마취)', n:'Propofol 2%', v:'20mg/mL (1000mg/50mL)', undil:1, amp:1000, au:'mg', ampv:50,
  ampl:'원액', conc:20, cu:'mg', du:'mcg/kg/min', kg:1, per:60, dose:100, lo:100, hi:200,
  ref:'100~200 mcg/kg/min(Dose rate) · TCI 가능하면 Schnider/Marsh(성인)·Paedfusor(소아) 모드 우선 · 1%와 혼동 시 2배 오차 — 라벨 확인'},

 {g:'TIVA (정맥마취)', n:'Remifentanil', v:'1mg vial (분말)', amp:1, au:'mg', ampv:0,
  ampl:'1ⓥ(1mg)', dil:'N/S', conc:20, cu:'mcg', du:'mcg/kg/min', kg:1, per:60, dose:0.1, lo:0.05, hi:1,
  ref:'0.05~1 mcg/kg/min(Dose rate) · TCI 가능하면 Minto(성인 전용, Effect-site) 모드 우선 · 중단 시 진통 즉시 소실 — 지속형 진통제 미리 확보'},

 {g:'TIVA (정맥마취)', n:'Sufentanil', v:'250mcg/5mL amp', amp:250, au:'mcg', ampv:5,
  ampl:'1@(250mcg/5cc)', dil:'N/S', conc:5, cu:'mcg', du:'mcg/kg/hr', kg:1, per:1, dose:0.5, lo:0.1, hi:1.5,
  ref:'0.1~1.5 mcg/kg/hr(Dose rate) · TCI 모델 없음 · 지용성 축적 — 종료 1시간 전 감량'},

 {g:'TIVA (정맥마취)', n:'Midazolam', v:'5mg/5mL amp', undil:1, amp:5, au:'mg', ampv:5,
  ampl:'원액', conc:1, cu:'mg', du:'mcg/kg/min', kg:1, per:60, dose:1, lo:0.5, hi:2,
  ref:'0.5~2 mcg/kg/min(Dose rate) · TCI 모델 없음 · 오피오이드 병용 시 호흡저하 증폭'}
];

(function(){
  var host=document.getElementById('ctList');
  if(!host) return;
  var wEl=document.getElementById('ctWt');

  var F={mcg:1, mg:1000, g:1000000};
  function conv(v,from,to){                     /* 질량 단위 환산 (unit 은 그대로) */
    if(from===to) return v;
    if(from==='unit'||to==='unit') return v;
    return v*F[from]/F[to];
  }
  function W(){ return parseFloat(wEl.value)||0; }
  function esc(x){return String(x).replace(/&/g,'&amp;').replace(/</g,'&lt;');}

  /* 조제 방법 문구 — 농도에 따라 총 용액량이 달라집니다 */
  function mixText(r,conc){
    if(r.premix) return '<b>'+r.ampl+'</b> 그대로 사용 <span class="sub2">('+r.conc+' '+r.cu+'/mL)</span>';
    /* 원액 판정은 표시 농도가 아니라 <실제 원액 농도>와 같은지로 판단합니다
     * (기본 농도로 잘못 판단하면 희석이 필요한 약이 '원액'으로 표시됩니다) */
    /* 허가상 최종 농도 상한이 있는 제형(고농축)은 초과 시 경고 */
    var over = (r.maxc && conc>r.maxc*1.001)
      ? '<br><span class="ct-oor">&#9888; '+r.maxmsg+'</span>' : '';
    if(r.ampv>0){
      var stockC=conv(r.amp,r.au,r.cu)/r.ampv;
      if(Math.abs(conc-stockC)<stockC*0.001)
        return '<b>희석 없이 원액</b> <span class="sub2">('+r3(conc)+' '+r.cu+'/mL · '+esc(r.ampl)+')</span>'+over;
    }
    var ampInCu=conv(r.amp, r.au, r.cu);
    var total=ampInCu/conc;
    if(!isFinite(total)||total<=0) return '—';
    var dilv=total-r.ampv;
    if(Math.abs(dilv)<total*0.001)
      return '<b>'+r.ampl+'</b> 희석 없이 원액 그대로 <span class="sub2">(총 '+r2(total)+'cc · '+r3(conc)+' '+r.cu+'/mL)</span>';
    if(dilv<0){
      var maxC=conv(r.amp,r.au,r.cu)/r.ampv;      /* 이 제형으로 만들 수 있는 최대 = 원액 농도 */
      return '<span class="ct-oor">&#9888; 이 제형의 원액이 '+r3(maxC)+' '+r.cu+'/mL 이므로'+
             ' 그보다 진하게는 조제할 수 없습니다</span>';
    }
    return '<b>'+r.ampl+'</b> + '+r.dil+' <b>'+r2(dilv)+'cc</b>'+
           ' <span class="sub2">= 총 '+r2(total)+'cc · '+r3(conc)+' '+r.cu+'/mL</span>'+over;
  }

  /* 주입속도 ← 용량 : 단위를 맞춘 뒤 계산
   *   mL/hr = 용량 × (체중) × (분당이면 60) ÷ 농도 */
  function rateOf(r,conc,dose,w){
    var dm=r.du.split('/')[0];                  /* 용량의 질량 단위 */
    var dInCu=conv(dose, dm, r.cu);
    var v=dInCu*(r.kg?w:1)*r.per/conc;
    return (isFinite(v)&&v>=0)?v:null;
  }
  /* 용량 ← 주입속도 : 위 식을 반대로 푼 것
   *   용량 = mL/hr × 농도 ÷ ((체중) × (분당이면 60)) */
  function doseOf(r,conc,rate,w){
    var dm=r.du.split('/')[0];
    var den=(r.kg?w:1)*r.per;
    if(!(den>0)) return null;
    var v=conv(rate*conc/den, r.cu, dm);
    return (isFinite(v)&&v>=0)?v:null;
  }

  /* src: 'dose' = 용량을 고쳤을 때 · 'rate' = 주입속도를 고쳤을 때 */
  function calcRow(i,src){
    var r=CIVTBL[i];
    var cEl=document.getElementById('ct-c-'+i), dEl=document.getElementById('ct-d-'+i);
    var out=document.getElementById('ct-r-'+i);
    var conc=parseFloat(cEl.value), w=W();
    var mixEl=document.getElementById('ct-mix-'+i);
    if(conc>0) mixEl.innerHTML=mixText(r,conc);

    var dose;
    if(src==='rate'){
      /* 주입속도를 입력한 경우 — 용량을 역산해 채웁니다 */
      var rate=parseFloat(out.value);
      if(!(conc>0)||!(rate>=0)||isNaN(rate)||(r.kg&&!(w>0))){ dEl.value=''; dose=NaN; }
      else{
        var dv=doseOf(r,conc,rate,w);
        dose=(dv===null)?NaN:dv;
        if(!isNaN(dose)) dEl.value=r3(dose);
      }
    }else{
      dose=parseFloat(dEl.value);
      if(!(conc>0)||!(dose>=0)||isNaN(dose)||(r.kg&&!(w>0))){ if(document.activeElement!==out) out.value=''; }
      else{
        var v=rateOf(r,conc,dose,w);
        if(document.activeElement!==out) out.value=(v===null?'':r2(v));
      }
    }
    var warn=document.getElementById('ct-w-'+i);
    if(warn) warn.innerHTML=(dose<r.lo)?'<span class="ct-oor">⚠ 권장 하한 '+r.lo+' 미만</span>'
                          :(dose>r.hi)?'<span class="ct-oor">⚠ 권장 상한 '+r.hi+' 초과</span>':'';
    /* Loading */
    if(r.load){
      var lo=document.getElementById('ct-lr-'+i);
      var lm=document.getElementById('ct-lm-'+i);
      var lp=document.getElementById('ct-lp-'+i);
      var perKg=/\/kg/.test(r.load.u);
      var lmass=r.load.d*(perKg?w:1);                       /* load.u 단위 총량 */
      var lu=r.load.u.split('/')[0];
      var lcc=conv(lmass, lu, r.cu)/conc;                   /* 뽑을 양 cc */
      var lrate=lcc/(r.load.min/60);                        /* 펌프 속도 cc/hr */
      if(lm) lm.textContent=scaleStr(lmass,lu);
      if(lo) lo.textContent=r2(lcc);
      if(lp) lp.textContent=r2(lrate);
    }
  }
  function calcAll(){ CIVTBL.forEach(function(_,i){ calcRow(i,'dose'); }); }

  var head='<tr><th>약물 (제형)</th><th>MIX 방법</th><th>conc</th><th>dose</th>'+
           '<th>주입속도</th><th>참고 용량범위</th></tr>';
  function rowHtml(r,i){
    var tr='<tr class="ct-tr">'+
      '<td class="ct-nm">'+esc(r.n)+'<span class="ct-vial">'+esc(r.v)+'</span></td>'+
      '<td class="ct-mix" id="ct-mix-'+i+'">—</td>'+
      '<td class="ct-c" data-l="조제 농도"><input type="number" id="ct-c-'+i+'" value="'+r.conc+'" step="any" min="0" inputmode="decimal">'+
        '<span class="ct-u">'+r.cu+'/mL</span></td>'+
      '<td class="ct-c" data-l="목표 용량"><input type="number" id="ct-d-'+i+'" value="'+r.dose+'" step="any" min="0" inputmode="decimal">'+
        '<span class="ct-u">'+esc(r.du)+(r.kg?'':' · 고정')+'</span><span id="ct-w-'+i+'"></span></td>'+
      '<td class="ct-o" data-l="주입 속도"><input class="ct-res" type="number" id="ct-r-'+i+'" step="any" min="0" inputmode="decimal">'+
        '<span class="ct-u">mL/hr · 입력하면 용량 역산</span></td>'+
      '<td class="ct-ref">'+r.ref+'</td></tr>';
    if(r.load){
      tr+='<tr class="ct-lrow"><td></td><td colspan="5">'+
        '<span class="ct-lh">▶ Loading</span> '+esc(r.load.txt)+
        ' &nbsp;→&nbsp; 총량 <b id="ct-lm-'+i+'">—</b>'+
        ' · 뽑을 양 <b id="ct-lr-'+i+'">—</b> cc'+
        ' · 펌프 <b id="ct-lp-'+i+'">—</b> mL/hr ('+r.load.min+'분)'+
        '</td></tr>';
    }
    return tr;
  }
  var curG='';
  var body=CIVTBL.map(function(r,i){
    var gr='';
    var g=r.g||'심혈관계 지속주입 (CIV)';
    if(g!==curG){ curG=g; gr='<tr class="ct-grow"><td colspan="6">'+esc(g)+'</td></tr>'; }
    return gr+rowHtml(r,i);
  }).join('');
  host.innerHTML='<div class="ct-scroll"><table class="ct-tbl">'+head+body+'</table></div>';

  CIVTBL.forEach(function(_,i){
    _on('ct-c-'+i,'input',function(){calcRow(i,'dose');});
    _on('ct-d-'+i,'input',function(){calcRow(i,'dose');});
    _on('ct-r-'+i,'input',function(){calcRow(i,'rate');});
  });
  _on('ctWt','input',calcAll);
  _on('ctReset','click',function(){
    CIVTBL.forEach(function(r,i){
      document.getElementById('ct-c-'+i).value=r.conc;
      document.getElementById('ct-d-'+i).value=r.dose;
      document.getElementById('ct-r-'+i).blur();
    });
    calcAll();
  });
  calcAll();
})();


/* ===== CV약물 탭 — 지속주입 약물 효능·효과 =====
 * 약물계산 탭의 CIV 목록(CIV_LIST)과 같은 데이터를 씁니다.
 * 따라서 한쪽만 수정되어 내용이 어긋나는 일이 없습니다. */
(function(){
  var host=document.getElementById('cvEffList');
  if(!host) return;
  if(!CIV_LIST.length) buildCivList();
  var cnt=document.getElementById('cvEffCount');
  function esc2(x){return String(x==null?'':x).replace(/&/g,'&amp;').replace(/</g,'&lt;');}
  var seen={}, items=[];
  CIV_LIST.forEach(function(o){
    if(!o.d.eff) return;
    var key=o.d.name.replace(/\s*\(.*$/,'');
    if(seen[key]) return;
    seen[key]=1; items.push(o);
  });
  host.innerHTML=items.map(function(o){
    var d=o.d;
    return '<details class="ivm cveff">'+
      '<summary><span class="ivm-nm">'+esc2(d.name)+'</span>'+
        '<span class="ivm-vial">'+esc2(o.g)+(d.tnm?' · '+esc2(d.tnm):'')+'</span></summary>'+
      '<div class="ivm-body">'+
        '<div class="ivm-r"><span class="ivm-k">작용</span><span class="ivm-v">'+(d.eff.m||'—')+'</span></div>'+
        '<div class="ivm-r"><span class="ivm-k e">적응증</span><span class="ivm-v">'+(d.eff.i||'—')+'</span></div>'+
        '<div class="ivm-r"><span class="ivm-k w">주의</span><span class="ivm-v">'+(d.eff.w||'—')+'</span></div>'+
      '</div></details>';
  }).join('');
  if(cnt) cnt.textContent='총 '+items.length+'종';

  var f=document.getElementById('cvEffFilter');
  if(f) f.addEventListener('input',function(){
    var q=f.value.trim().toLowerCase(), n=0;
    host.querySelectorAll('details.cveff').forEach(function(el){
      var hit=!q||(el.textContent||'').toLowerCase().indexOf(q)>=0;
      el.style.display=hit?'':'none'; if(hit) n++;
    });
    if(cnt) cnt.textContent=q?(n+' / '+items.length+'종'):('총 '+items.length+'종');
  });
})();

})();
</script>

<!-- ===================== 마취장비 영상 재생 모달 ===================== -->
<div class="vid-modal" id="vidModal" aria-hidden="true">
<div class="vid-modal-inner">
<div class="vid-modal-head"><span id="vidModalTitle"></span><button type="button" id="vidModalClose" aria-label="닫기">&#10005;</button></div>
<div class="vid-frame" id="vidFrame"></div>
<div class="vid-modal-foot"><a id="vidModalLink" href="#" target="_blank" rel="noopener">YouTube 에서 열기 &#8599;</a></div>
</div>
</div>

<script>
/* =====================================================================
 * 마취장비 — 영상 목록
 * ---------------------------------------------------------------------
 * ▸ title : 비워두면('') YouTube 의 실제 제목을 자동으로 불러옵니다.
 *           직접 정하고 싶을 때만 제목을 적어 넣으십시오(자동 조회보다 우선).
 * ▸ desc  : 카드에 덧붙일 한 줄 메모(선택).
 * ▸ 추가 : Shorts 주소 마지막 부분(영상 ID)만 넣으면 됩니다.
 *           예) https://youtube.com/shorts/ABCdef12345 → {id:'ABCdef12345'}
 * ===================================================================== */
var VIDEO_LIST=[
  {id:'0iHH1Evg9BM', title:'', desc:''},
  {id:'hHJ9lzxR-T4', title:'', desc:''},
  {id:'-G8m1VKHxpE', title:'', desc:''},
  {id:'hE9NCY01Yn8', title:'', desc:''},
  {id:'yIDanmZl3co', title:'', desc:''},
  {id:'8Q0knpPrj4g', title:'', desc:''},
  {id:'ZyHIGcC3v8g', title:'', desc:''},
  {id:'5-Wj8WKn49g', title:'', desc:''},
  {id:'73R7Xc59MKg', title:'', desc:''},
  {id:'mmPw2KnZjsw', title:'', desc:''},
  {id:'rq4C_L_Y1JQ', title:'', desc:''},
  {id:'fJ-Pfz5ZVSk', title:'', desc:''},
  {id:'lvMuWGcemUE', title:'', desc:''}
];

/* ===== 설명문은 접어두고, 눌러야 펼쳐지도록 =====
 * 예외 — 아래 세 가지는 항상 그대로 보입니다.
 *   ① CIV 주입속도 계산 섹션의 사용법
 *   ② 응급 빠른 계산 카드
 *   ③ 계산 결과와 함께 갱신되는 설명(id 가 있거나 결과 박스 안에 있는 것)
 * 원본 요소를 그대로 <details> 안으로 옮기므로 id·이벤트가 유지됩니다. */
(function(){

  /* (1) 카드 상단의 안내문 계열 */
  function foldHints(){
    var SEL='.calc-sub, .calc-note, .mixform-h, .note-box';
    document.querySelectorAll(SEL).forEach(function(el){
      if(el.closest('details')) return;
      if(el.closest('#dose-civ')) return;            /* ① */
      if(el.closest('.emgq')) return;                /* ② */
      if(el.id) return;                              /* ③ */
      if(el.closest('.calc-box')) return;            /* ③ */
      var txt=(el.textContent||'').trim();
      if(txt.length<40) return;
      var label = el.classList.contains('calc-note') ? 'ℹ 계산식 · 주의'
                : el.classList.contains('note-box')  ? 'ℹ 이 탭 안내'
                : el.classList.contains('mixform-h') ? 'ℹ 조제 폼 설명'
                : 'ℹ 사용법';
      var det=document.createElement('details');
      det.className='hint';
      var sum=document.createElement('summary');
      sum.textContent=label;
      det.appendChild(sum);
      el.parentNode.insertBefore(det, el);
      det.appendChild(el);
    });
  }

  /* (2) 약물계산 · 소아 탭 — 카드마다 '주의 · 용법'을 하나로 묶어 접습니다.
   *     숫자(용량·뽑을 양·주입속도)만 남기는 것이 목적이므로
   *     결과 박스와 입력칸은 건드리지 않습니다. */
  function foldCardNotes(){
    var panels=document.querySelectorAll('.panel[data-panel="dose"], .panel[data-panel="pedi"], .panel[data-panel="ohs"]');
    panels.forEach(function(panel){
      panel.querySelectorAll('.card').forEach(function(card){
        if(card.closest('.emgq')) return;
        if(card.closest('#pedTbl')) return;   /* 소아 약물 표 카드는 이미 접혀 있습니다 */
        var picks=[];
        /* 조제·희석 설명 줄 (최종 농도 입력칸은 제외) */
        card.querySelectorAll('.pedmix-r').forEach(function(r){
          if(r.classList.contains('pedmix-in')) return;
          if(r.querySelector('input,select,button')) return;
          picks.push(r);
        });
        /* 주의·참고 박스 */
        card.querySelectorAll('.agebox, .warn, .wbox, .danger').forEach(function(el){
          if(el.closest('details')) return;
          if(el.id) return;
          if(el.querySelector('[id],input,select,button')) return;
          if(el.closest('.mixform')||el.closest('.calc-box')) return;
          picks.push(el);
        });
        if(!picks.length) return;
        var total=picks.reduce(function(a,e){return a+(e.textContent||'').trim().length;},0);
        if(total<40) return;

        var det=document.createElement('details');
        det.className='hint hint-card';
        var sum=document.createElement('summary');
        var hasAge=picks.some(function(e){return e.classList.contains('agebox');});
        sum.textContent = hasAge ? 'ℹ 주의 · 용법 · 연령' : 'ℹ 주의 · 용법';
        det.appendChild(sum);
        card.appendChild(det);
        picks.forEach(function(e){ det.appendChild(e); });
      });
    });
  }

  function run(){ foldHints(); foldCardNotes(); }
  if(document.readyState==='loading') document.addEventListener('DOMContentLoaded',run);
  else run();
})();

/* ===== 홈 화면에서는 탭바를 숨기고, 다른 탭에서는 홈 버튼을 보입니다 ===== */
(function(){
  function syncHome(){
    var p=document.querySelector('.panel.active');
    var atHome=!!(p && p.getAttribute('data-panel')==='home');
    document.body.classList.toggle('at-home', atHome);
  }
  document.addEventListener('click',function(e){
    if(e.target.closest && (e.target.closest('.tab') || e.target.closest('.home-tile'))){
      setTimeout(syncHome,0);
    }
  });
  var hb=document.getElementById('homeBtn');
  if(hb) hb.addEventListener('click',function(){
    var t=document.querySelector('.tab[data-tab="home"]');
    if(t){ t.click(); setTimeout(syncHome,0); }
  });
  if(document.readyState==='loading') document.addEventListener('DOMContentLoaded',syncHome);
  else syncHome();
})();

/* ===== 홈 화면 타일 → 해당 탭으로 이동 ===== */
(function(){
  document.addEventListener('click',function(e){
    var t=e.target.closest?e.target.closest('.home-tile'):null;
    if(!t) return;
    var go=t.getAttribute('data-goto');
    var tab=document.querySelector('.tab[data-tab="'+go+'"]');
    if(tab) tab.click();
  });
})();

/* =====================================================================
 * 썸네일 — 후보를 순서대로 시도합니다.
 *  oar2 / oardefault : Shorts 원본 세로 썸네일 (있으면 가장 좋음)
 *  hq720 / hqdefault : 모든 영상에 반드시 존재 (최후 보루)
 * i.ytimg.com 은 없는 썸네일에 120x90 회색 이미지를 주므로 크기로 걸러냅니다.
 * ===================================================================== */
function vidThumbErr(img){
  var list=(img.getAttribute('data-alt')||'').split('|').filter(Boolean);
  if(!list.length){ img.onerror=null; img.onload=null; img.style.visibility='hidden'; return; }
  var next=list.shift();
  img.setAttribute('data-alt',list.join('|'));
  img.src=next;
}
function vidThumbLoad(img){
  if(img.naturalWidth && img.naturalWidth<=120){ vidThumbErr(img); return; }
  /* 세로(9:16 이상)면 꽉 채우고, 가로형이면 잘리지 않게 맞춤 */
  if(img.naturalHeight > img.naturalWidth) img.classList.add('vfit');
  else img.classList.remove('vfit');
  img.style.visibility='';
}

(function(){
  var grid=document.getElementById('vidGrid');
  if(!grid) return;
  var cntEl=document.getElementById('vidCount');
  var noRes=document.getElementById('vidNoResult');
  var CACHE_KEY='snuh_yt_meta_v2';

  function eq(s){return String(s==null?'':s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;').replace(/"/g,'&quot;');}
  function ytUrl(id){return 'https://www.youtube.com/shorts/'+id;}
  function thumbChain(id,first){
    var c=['https://i.ytimg.com/vi/'+id+'/oar2.jpg',
           'https://i.ytimg.com/vi/'+id+'/oardefault.jpg',
           'https://i.ytimg.com/vi/'+id+'/hq720.jpg',
           'https://i.ytimg.com/vi/'+id+'/hqdefault.jpg',
           'https://i.ytimg.com/vi/'+id+'/mqdefault.jpg'];
    if(first){ c=c.filter(function(u){return u!==first;}); c.unshift(first); }
    return c;
  }

  /* ---------- 캐시 (한 번 받아오면 다음 접속부터 즉시 표시) ---------- */
  function readCache(){ try{return JSON.parse(localStorage.getItem(CACHE_KEY))||{};}catch(e){return {};} }
  function writeCache(o){ try{localStorage.setItem(CACHE_KEY,JSON.stringify(o));}catch(e){} }
  var CACHE=readCache();

  /* ---------- 카드 렌더 ---------- */
  function render(){
    grid.innerHTML = VIDEO_LIST.map(function(v,i){
      var no=('0'+(i+1)).slice(-2);
      var c=CACHE[v.id]||{};
      var t=v.title||c.title||'';
      var ch=c.author||'';
      var chain=thumbChain(v.id,c.thumb);
      var first=chain.shift();
      return '<div class="card vid-card" data-vid="'+eq(v.id)+'">'+
        '<div class="vid-thumb">'+
          '<img src="'+first+'" data-alt="'+eq(chain.join('|'))+'" onerror="vidThumbErr(this)" onload="vidThumbLoad(this)" alt="'+eq(t||('마취장비 영상 '+no))+'">'+
          '<span class="vid-no">'+no+'</span>'+
          '<span class="vid-play"><i>&#9654;</i></span>'+
        '</div>'+
        '<div class="vid-meta">'+
          '<div class="vid-title'+(t?'':' loading')+'" data-t="'+eq(v.id)+'">'+eq(t||('영상 '+no+' — 제목 불러오는 중'))+'</div>'+
          '<div class="vid-ch" data-c="'+eq(v.id)+'">'+eq(ch)+'</div>'+
          '<a class="vid-yt" href="'+ytUrl(v.id)+'" target="_blank" rel="noopener">YouTube 에서 열기 &#8599;</a>'+
        '</div></div>';
    }).join('');
    if(cntEl) cntEl.textContent='총 '+VIDEO_LIST.length+'개';
  }
  render();

  /* =====================================================================
   * 제목·썸네일 자동 조회
   * 브라우저 보안(CORS)으로 fetch 가 막히는 환경이 있어 3단계로 시도합니다.
   *   1) YouTube 공식 oEmbed (fetch)
   *   2) noembed 프록시 (fetch)
   *   3) noembed JSONP  — 스크립트 태그 삽입 방식이라 CORS 를 아예 타지 않음
   * ===================================================================== */
  var JSONP_SEQ=0;
  function jsonp(url,timeout){
    return new Promise(function(resolve){
      var cb='__ytcb'+(JSONP_SEQ++);
      var sc=document.createElement('script');
      var done=false;
      function finish(v){
        if(done) return; done=true;
        try{ delete window[cb]; }catch(e){ window[cb]=undefined; }
        if(sc.parentNode) sc.parentNode.removeChild(sc);
        resolve(v);
      }
      window[cb]=function(data){ finish(data); };
      sc.src=url+(url.indexOf('?')<0?'?':'&')+'callback='+cb;
      sc.onerror=function(){ finish(null); };
      document.head.appendChild(sc);
      setTimeout(function(){ finish(null); }, timeout||8000);
    });
  }

  function fetchMeta(id){
    var w='https://www.youtube.com/watch?v='+id;
    var oembed='https://www.youtube.com/oembed?format=json&url='+encodeURIComponent(w);
    var noembed='https://noembed.com/embed?format=json&url='+encodeURIComponent(w);
    function tryFetch(u){
      /* fetch 자체가 없거나(구형 브라우저) 동기적으로 예외를 던져도
       * 여기서 삼켜서 다음 단계(JSONP)로 넘어가게 합니다. */
      try{
        if(typeof fetch!=='function') return Promise.resolve(null);
        return fetch(u).then(function(r){return r.ok?r.json():null;})
          .then(function(j){ return (j&&j.title&&!j.error)?j:null; })
          ['catch'](function(){ return null; });
      }catch(e){ return Promise.resolve(null); }
    }
    return tryFetch(oembed)
      .then(function(m){ return m || tryFetch(noembed); })
      .then(function(m){ return m || jsonp(noembed).then(function(j){ return (j&&j.title&&!j.error)?j:null; }); })
      ['catch'](function(){ return null; });
  }

  function applyMeta(id,meta){
    if(!meta||!meta.title) return false;
    CACHE[id]={title:meta.title, author:meta.author_name||'', thumb:meta.thumbnail_url||''};
    var tEl=grid.querySelector('[data-t="'+id+'"]');
    if(tEl){ tEl.textContent=meta.title; tEl.classList.remove('loading'); }
    var cEl=grid.querySelector('[data-c="'+id+'"]');
    if(cEl && meta.author_name) cEl.textContent=meta.author_name;
    var im=grid.querySelector('.vid-card[data-vid="'+id+'"] img');
    if(im) im.alt=meta.title;
    return true;
  }

  function loadAll(){
    var pend=VIDEO_LIST.filter(function(v){ return !v.title && !(CACHE[v.id]&&CACHE[v.id].title); });
    if(!pend.length) return Promise.resolve(0);
    return Promise.all(pend.map(function(v){
      try{
        return fetchMeta(v.id).then(function(m){ return applyMeta(v.id,m)?1:0; })['catch'](function(){ return 0; });
      }catch(e){ return Promise.resolve(0); }
    })).then(function(r){
      var n=r.reduce(function(a,b){return a+b;},0);
      if(n) writeCache(CACHE);
      return n;
    })['catch'](function(){ return 0; });
  }

  loadAll().then(function(n){
    /* 하나도 못 불러왔으면 안내 (인터넷 차단·사내망 등) */
    if(n===0 && VIDEO_LIST.some(function(v){return !v.title && !(CACHE[v.id]&&CACHE[v.id].title);})){
      grid.querySelectorAll('.vid-title.loading').forEach(function(el,i){
        el.textContent='영상 '+('0'+(i+1)).slice(-2)+' — 제목을 불러오지 못했습니다 (↻ 제목)';
      });
    }
  });

  var rl=document.getElementById('vidReload');
  if(rl) rl.addEventListener('click',function(){
    rl.disabled=true; rl.textContent='↻ 불러오는 중';
    grid.querySelectorAll('.vid-title').forEach(function(el){
      var id=el.getAttribute('data-t');
      var v=VIDEO_LIST.filter(function(x){return x.id===id;})[0];
      if(v && !v.title){ delete CACHE[id]; el.classList.add('loading'); el.textContent='제목 불러오는 중'; }
    });
    loadAll().then(function(n){
      rl.disabled=false; rl.textContent='↻ 제목';
      if(n===0){
        grid.querySelectorAll('.vid-title.loading').forEach(function(el){
          el.textContent='제목을 불러오지 못했습니다';
        });
      }
    });
  });

  /* ---------- 탭 내 검색 ---------- */
  var f=document.getElementById('vidFilter');
  if(f){
    f.addEventListener('input',function(){
      var q=f.value.trim().toLowerCase(), shown=0;
      grid.querySelectorAll('.vid-card').forEach(function(c){
        var hit=!q||(c.textContent||'').toLowerCase().indexOf(q)>=0;
        c.style.display=hit?'':'none';
        if(hit) shown++;
      });
      if(cntEl) cntEl.textContent=q?(shown+' / '+VIDEO_LIST.length+'개'):('총 '+VIDEO_LIST.length+'개');
      if(noRes) noRes.classList.toggle('hidden',shown>0);
    });
  }

  /* ---------- 재생 모달 ---------- */
  var modal=document.getElementById('vidModal');
  var frame=document.getElementById('vidFrame');
  var mTitle=document.getElementById('vidModalTitle');
  var mLink=document.getElementById('vidModalLink');

  function openVid(id,title){
    if(!modal) return;
    if(mTitle) mTitle.textContent=title||'';
    if(mLink) mLink.href=ytUrl(id);
    frame.innerHTML='<iframe src="https://www.youtube.com/embed/'+id+'?rel=0&playsinline=1&autoplay=1" '+
      'title="'+eq(title||id)+'" allow="accelerometer; autoplay; clipboard-write; encrypted-media; gyroscope; picture-in-picture" '+
      'allowfullscreen></iframe>';
    modal.classList.add('open');
    modal.setAttribute('aria-hidden','false');
    document.body.style.overflow='hidden';
  }
  function closeVid(){
    if(!modal) return;
    modal.classList.remove('open');
    modal.setAttribute('aria-hidden','true');
    frame.innerHTML='';
    document.body.style.overflow='';
  }
  grid.addEventListener('click',function(e){
    if(e.target.closest('a')) return;
    var c=e.target.closest('.vid-card');
    if(!c) return;
    var tEl=c.querySelector('.vid-title');
    var t=tEl?tEl.textContent:'';
    if(/제목 불러오|불러오지 못/.test(t)) t='';
    openVid(c.getAttribute('data-vid'), t);
  });
  var cb=document.getElementById('vidModalClose');
  if(cb) cb.addEventListener('click',closeVid);
  if(modal) modal.addEventListener('click',function(e){if(e.target===modal)closeVid();});
  document.addEventListener('keydown',function(e){if(e.key==='Escape')closeVid();});
})();
</script>

<script>

/* 마취사냥개 — 스크롤을 내리면 또렷해지고, 누르면 맨 위로 */
(function(){
  var d=document.getElementById('dogBtn'); if(!d) return;
  function tick(){ d.classList.toggle('up', (window.scrollY||0) > 140); }
  window.addEventListener('scroll', tick, {passive:true});
  d.addEventListener('click', function(){
    /* 홈 탭으로 전환 — 검색바 옆 홈 버튼과 같은 동작 */
    var hb=document.getElementById('homeBtn');
    if(hb){ hb.click(); }
    else {
      var t=document.querySelector('.tab[data-tab="home"]');
      if(t) t.click();
    }
    /* 검색어가 남아 있으면 지우고 결과를 닫습니다 */
    var si=document.getElementById('searchInput');
    if(si && si.value){ si.value=''; si.dispatchEvent(new Event('input',{bubbles:true})); }
    try{ window.scrollTo({top:0, behavior:'smooth'}); }catch(e){ window.scrollTo(0,0); }
  });
  tick();
})();
/* 헤더 높이가 바뀌어도 검색바·탭이 겹치지 않도록 위치를 자동으로 맞춥니다 */
(function(){
  function fit(){
    var hd = document.querySelector('.app-header'),
        sw = document.querySelector('.search-wrap'),
        tb = document.getElementById('tabs');
    if(!hd || !sw || !tb) return;
    var h = hd.offsetHeight;
    sw.style.top = h + 'px';
    var t2 = h + sw.offsetHeight;
    tb.style.top = t2 + 'px';
    document.querySelectorAll('.weight-bar').forEach(function(w){ w.style.top = t2 + 'px'; });
  }
  window.addEventListener('resize', fit);
  window.addEventListener('orientationchange', fit);
  window.addEventListener('load', fit);
  document.addEventListener('DOMContentLoaded', fit);
  setTimeout(fit, 60); setTimeout(fit, 400); setTimeout(fit, 1800);
})();

/* ANE & SUM 시작화면 — 1.5초 후 사라지고, 화면을 누르면 바로 넘어갑니다 */
(function(){
  var sp = document.getElementById('splash');
  if(!sp) return;
  var done = false;
  var dg=document.getElementById('dogBtn'); if(dg) dg.classList.add('hide');
  function hide(){ if(done) return; done = true; sp.classList.add('gone');
    if(dg) dg.classList.remove('hide');
    setTimeout(function(){ if(sp.parentNode) sp.parentNode.removeChild(sp); }, 600); }
  setTimeout(hide, 1500);
  sp.addEventListener('click', hide);
  window.addEventListener('load', function(){ setTimeout(hide, 400); });
})();
</script>

<script>
/* ═══════════ EtCO2 파형 — 움직이는 카프노그램 ═══════════
 *  한 호흡 = 폭 80px, 화면에 4호흡(320px)이 보이고
 *  8호흡(640px)을 그린 뒤 320px 만큼 밀어 무한 반복합니다. */
(function(){
  var W=80, VW=320, N=12;   /* 12호흡을 그려 한 번만 흘려보내고 마지막 상태에서 멈춥니다 */
  function Y(v){ return 92 - v*1.4; }            /* CO2(mmHg) → y좌표 */
  /* 공통 조각 */
  /* baseEnd 를 따로 받습니다 — 기저선이 서서히 올라가는 재호흡에서
   * 앞 호흡의 끝과 다음 호흡의 시작이 어긋나 계단처럼 보이던 문제를 없앱니다. */
  function normalCycle(x,peak,base,cleft,baseEnd){
    var b0=Y(base||0), b1=Y(baseEnd===undefined?(base||0):baseEnd);
    var p0=Y((peak-3)), p1=Y(peak);
    var d='M'+x+','+b0+' H'+(x+8)
        +' C'+(x+12)+','+b0+' '+(x+13)+','+p0+' '+(x+19)+','+p0;
    if(cleft){
      d+=' L'+(x+34)+','+Y(peak-2)
        +' L'+(x+37)+','+Y(peak-13)+' L'+(x+41)+','+Y(peak-2);
    }
    d+=' L'+(x+58)+','+p1
      +' C'+(x+62)+','+p1+' '+(x+64)+','+b1+' '+(x+68)+','+b1
      +' H'+(x+W);
    return d;
  }
  /* 기관지경련 — α angle 이 벌어져 상승지가 뭉그러지고 고원이 없습니다.
   * 흡기 하강도 완전한 수직이 아니라 약간 비스듬합니다. */
  function sharkCycle(x,peak){
    var b=Y(0);
    return 'M'+x+','+b+' H'+(x+4)
      +' C'+(x+13)+','+Y(peak*0.09)+' '+(x+19)+','+Y(peak*0.31)+' '+(x+29)+','+Y(peak*0.50)
      +' C'+(x+41)+','+Y(peak*0.68)+' '+(x+53)+','+Y(peak*0.87)+' '+(x+64)+','+Y(peak)
      +' C'+(x+68)+','+Y(peak*0.52)+' '+(x+70)+','+Y(peak*0.10)+' '+(x+74)+','+b
      +' H'+(x+W);
  }
  function flatCycle(x,v){ var y=Y(v||0); return 'M'+x+','+y+' H'+(x+W); }
  function tinyCycle(x,peak){
    var b=Y(0), p=Y(peak);
    return 'M'+x+','+b+' H'+(x+22)+' C'+(x+26)+','+b+' '+(x+28)+','+p+' '+(x+34)+','+p
      +' L'+(x+48)+','+p+' C'+(x+52)+','+p+' '+(x+54)+','+b+' '+(x+58)+','+b+' H'+(x+W);
  }
  /* 심장성 진동 — 진동은 <b>고원(phase III) 후반부</b>와 하강지에 나타납니다.
   * 진동을 따로 그리면(M 으로 끊으면) 색 채움이 점점이 끊기므로 본 경로에 이어 붙입니다. */
  function oscCycle(x,peak){
    var b=Y(0), p0=Y(peak-3), y0=Y(peak-1), p1=Y(peak);
    var d='M'+x+','+b+' H'+(x+8)
        +' C'+(x+12)+','+b+' '+(x+13)+','+p0+' '+(x+19)+','+p0
        +' L'+(x+34)+','+Y(peak-1.6);
    /* 잔물결 — 크기를 절반으로 줄이고 진폭·간격을 조금씩 다르게 두어
     * 톱니처럼 규칙적으로 보이지 않게 합니다. 고원의 완만한 상승 위에 얹힙니다. */
    var rp=[[5,2.4],[4,1.5],[5,2.9],[4,1.8],[5,2.2],[4,1.4]], xx=x+34, lv=peak-1.6;
    for(var k=0;k<rp.length;k++){
      var wv=rp[k][0], am=rp[k][1];
      lv+=0.22;
      d+=' Q'+(xx+wv*0.5)+','+Y(lv-am)+' '+(xx+wv)+','+Y(lv);
      xx+=wv;
    }
    d+=' L'+(x+63)+','+p1
      +' C'+(x+66)+','+p1+' '+(x+68)+','+b+' '+(x+71)+','+b
      +' H'+(x+W);
    return d;
  }
  function biphasicCycle(x,peak){
    var b=Y(0);
    return 'M'+x+','+b+' H'+(x+8)
      +' C'+(x+12)+','+b+' '+(x+13)+','+Y(peak-8)+' '+(x+19)+','+Y(peak-8)
      +' L'+(x+30)+','+Y(peak-7)
      +' C'+(x+36)+','+Y(peak-7)+' '+(x+38)+','+Y(peak)+' '+(x+46)+','+Y(peak)
      +' L'+(x+58)+','+Y(peak+2)
      +' C'+(x+62)+','+Y(peak+2)+' '+(x+64)+','+b+' '+(x+68)+','+b+' H'+(x+W);
  }

  var PAT=[
   {id:'normal',nm:'정상 파형 (Normal capnogram)',tag:'wv-ok',tv:'정상',val:'EtCO₂ 35~45',
    f:function(i){return normalCycle(i*W,38,0,false);},
    li:['<strong>형태</strong> — 사각형(square). 급격한 상승, 편평한 폐포 고원, 빠른 하강',
        '<strong>의미</strong> — 환기·관류·대사가 모두 안정. 삽관 위치가 확실하다는 근거',
        '<strong>보는 법</strong> — 기저선이 0인지, 고원이 편평한지, 하강이 수직인지 세 가지를 순서대로 확인']},
   {id:'shark',nm:'기관지경련 (Shark fin)',tag:'wv-warn',tv:'주의',val:'EtCO₂ &gt;45 (저환기 동반 시)',
    f:function(i){return i<2?normalCycle(i*W,38,0,false):sharkCycle(i*W,Math.min(50,38+(i-2)*2));},
    li:['<strong>형태</strong> — 상승부가 완만하고 고원이 없는 상어 지느러미 모양, &alpha; angle 증가',
        '<strong>의미</strong> — 기류 제한(airflow limitation). 천식·COPD 악화, 기관지경련, <strong>튜브 꺾임·부분 폐쇄·객담</strong>도 같은 모양',
        '<strong>대처</strong> — 100% O₂, 마취심도 증가(propofol·sevoflurane), 흡입 &beta;₂ 작용제, 필요 시 epinephrine. 튜브 흡인·꺾임 확인',
        '<strong>호전 지표</strong> — 치료가 들으면 고원이 다시 편평해집니다']},
   {id:'hypo',nm:'저환기 (Hypoventilation)',tag:'wv-warn',tv:'주의',val:'EtCO₂ &gt;45',
    f:function(i){return normalCycle(i*W,Math.min(58,36+i*2),0,false);},
    li:['<strong>형태</strong> — 파형 높이가 호흡마다 점점 커짐',
        '<strong>원인</strong> — 일회호흡량·호흡수 부족, 오피오이드·마취제, 근이완 잔류, 사강 증가',
        '<strong>CO₂ 생성 증가</strong> — 발열, 떨림(shivering), 패혈증, 지혈대 해제, 복강경 CO₂ 흡수, <strong>악성고열</strong>',
        '<strong>대처</strong> — 분당환기량 증가 후에도 계속 오르면 MH·soda lime 소모·밸브 고장을 감별']},
   {id:'hyper',nm:'과환기 (Hyperventilation)',tag:'wv-warn',tv:'주의',val:'EtCO₂ &lt;35',
    f:function(i){return normalCycle(i*W,Math.max(16,38-i*2),0,false);},
    li:['<strong>형태</strong> — 파형 높이가 점점 낮아지고 간격이 짧아짐',
        '<strong>원인</strong> — 설정 과환기, 통증·불안(자발호흡), 대사성 산증의 보상, 저산소',
        '<strong>주의</strong> — 뇌혈류가 감소하므로 신경외과에서도 <strong>PaCO₂ 30 미만</strong>의 과환기는 일시적으로만',
        '<strong>감별</strong> — 갑작스러운 하강이면 순환·회로 문제를 먼저 배제']},
   {id:'rebr',nm:'CO₂ 재호흡 (Rebreathing)',tag:'wv-warn',tv:'주의',val:'기저선 &gt;0',
    f:function(i){
      /* 기저선이 0 → 18 mmHg 로 뚜렷하게 떠오르고, 고원도 같이 밀려 올라갑니다.
       * (재호흡의 핵심 소견 — 파형 전체가 위로 이동) */
      var bs=function(k){ return Math.min(18, k*3.6); };
      var pk=function(k){ return Math.min(54, 38 + bs(k)*0.9); };
      return normalCycle(i*W, pk(i), bs(i), false, bs(i+1));
    },
    li:['<strong>형태</strong> — 기저선이 0으로 돌아오지 않고 전체가 위로 밀려 올라감, &beta; angle 증가',
        '<strong>원인</strong> — <strong>soda lime 소진</strong>, 일방향 밸브 고착, 신선가스유량(FGF) 부족, Y-piece 누출·회로 구성 오류, 사강이 큰 회로(소아)',
        '<strong>밸브 기전</strong> — <strong>호기밸브가 흡기 중 완전히 닫히지 않으면</strong> 호기지에 고여 있던 CO₂ 가 많은 가스가 다시 환자 쪽으로 되돌아가 재호흡이 생깁니다. 이때는 흡수제를 갈아도 좋아지지 않으므로 밸브 자체를 확인해야 합니다',
        '<strong>대처</strong> — FGF 를 올려 즉시 개선되는지 확인 → 흡수제 색 변화·발열 확인 → 밸브 점검. 개선 없으면 회로 교체·수동 환기']},
   {id:'curare',nm:'쿠라레 클레프트 (Curare cleft)',tag:'wv-eq',tv:'약물',val:'EtCO₂ 35~45',
    f:function(i){return normalCycle(i*W,38,0,i>=3);},
    li:['<strong>형태</strong> — 편평한 고원 중간에 아래로 파인 홈',
        '<strong>의미</strong> — 근이완이 풀리면서 <strong>자발 호흡 노력</strong>이 기계호흡 사이에 끼어든 것. 횡격막이 먼저 회복됩니다',
        '<strong>대처</strong> — 수술 시점이 남았으면 근이완제 추가 또는 마취심도 조절. 종료 시점이면 자발호흡 회복 신호로 활용',
        '<strong>참고</strong> — TOF 로 정량 확인하고, 발관은 <em>TOF ratio ≥0.9</em>']},
   {id:'arrest',nm:'심정지 (Cardiac arrest)',tag:'wv-crit',tv:'응급',val:'EtCO₂ 0~10',
    f:function(i){return i<3 ? normalCycle(i*W,37,0,false) : tinyCycle(i*W,Math.max(5,14-(i-3)*2));},
    li:['<strong>형태</strong> — 값이 갑자기 급락해 매우 낮은 파형만 남음(압박에 의한 파형)',
        '<strong>의미</strong> — 심박출량·폐혈류 소실. <strong>맥박을 즉시 확인</strong>하고 CPR',
        '<strong>CPR 질 지표</strong> — 압박 중 <strong>10 mmHg 이상</strong> 유지. 미만이면 깊이·속도·완전 이완·교대를 교정',
        '<strong>감별</strong> — 파형이 완전히 0(직선)이면 회로 이탈·발관·완전 폐쇄가 먼저입니다']},
   {id:'rosc',nm:'자발순환 회복 (ROSC)',tag:'wv-ok',tv:'회복',val:'급상승 → 35~45',
    f:function(i){return i<5 ? tinyCycle(i*W,8) : normalCycle(i*W,Math.min(40,18+(i-5)*6),0,false);},
    li:['<strong>형태</strong> — 낮은 파형이 이어지다 갑자기 크게 상승',
        '<strong>의미</strong> — 심박출량 회복. EtCO₂ 가 <strong>10 mmHg 이상 급상승</strong>하면 ROSC 를 의심하고 맥박·리듬을 재평가',
        '<strong>주의</strong> — 중탄산염 투여 직후에도 일시적으로 오를 수 있어 맥락을 함께 봅니다']},
   {id:'esoph',nm:'식도 삽관 (Esophageal intubation)',tag:'wv-crit',tv:'응급',val:'수 회 후 0',
    f:function(i){return i===0?tinyCycle(i*W,15):(i===1?tinyCycle(i*W,8):(i===2?tinyCycle(i*W,3):flatCycle(i*W,0)));},
    li:['<strong>형태</strong> — 처음 1~3회 작은 파형(위 안의 CO₂) 후 완전히 소실',
        '<strong>판정</strong> — <strong>연속 6회 이상</strong>의 정상 파형이 있어야 기관 내 위치로 인정합니다',
        '<strong>대처</strong> — 즉시 발관 후 마스크 환기, 재삽관. 청진·흉곽 상승만으로 판단하지 않습니다']},
   {id:'disc',nm:'회로 이탈 · 발관 (Disconnection)',tag:'wv-crit',tv:'응급',val:'즉시 0',
    f:function(i){return i<3?normalCycle(i*W,38,0,false):flatCycle(i*W,0);},
    li:['<strong>형태</strong> — 정상 파형이 갑자기 완전한 직선(0)이 됨',
        '<strong>먼저 볼 것</strong> — 맥박이 있으면 회로·튜브 문제, 없으면 심정지',
        '<strong>순서</strong> — 환자 → 튜브 → 회로 → 기계 → 모니터. 원인 불명이면 <strong>수동 환기로 전환</strong>']},
   {id:'osc',nm:'심장성 진동 (Cardiogenic oscillations)',tag:'wv-eq',tv:'참고',val:'심박동에 따른 미세한 진동',
    f:function(i){return oscCycle(i*W,36);},
    li:['<strong>형태</strong> — 큰 정상 파형은 그대로 있고, 그 위에 <strong>아주 작은 진동</strong>이 얹힙니다. 주로 <strong>호기말 고원(phase III)</strong>에서 보이며 하강지까지 이어지기도 합니다',
        '<strong>의미</strong> — 심장 박동이 폐를 흔들어 생기는 미세한 CO₂ 변동입니다. <strong>호흡 자체의 변화가 아니라 심장 움직임</strong> 때문이며, 심박수와 비슷한 주기로 나타납니다',
        '<strong>보이는 상황</strong> — 서맥, 낮은 호흡수, 소아. 자발호흡 회복 초기의 신호가 되기도 합니다',
        '<strong>참고</strong> — 병적 소견이 아닙니다. 진폭이 크고 규칙적인 톱니처럼 보인다면 오히려 다른 원인을 의심해야 합니다']},
   {id:'biph',nm:'이중 고원 (Biphasic plateau)',tag:'wv-eq',tv:'참고',val:'고원 두 개',
    f:function(i){return i<2?normalCycle(i*W,38,0,false):biphasicCycle(i*W,40);},
    li:['<strong>형태</strong> — 고원이 두 단계로 나뉨',
        '<strong>의미</strong> — 두 폐의 시상수(time constant)가 크게 다를 때. <strong>단일폐이식</strong>, 편측 기관지 폐쇄, 심한 측와위 V/Q 차이, 중증 COPD',
        '<strong>참고</strong> — 이중관(DLT) 사용 시 한쪽 폐 환기 상태를 반영하기도 합니다']}
  ];

  function svgFor(pat){
    var d='';
    for(var i=0;i<N;i++) d+=' '+pat.f(i);
    var grid='';
    for(var g=1;g<4;g++){ var y=8+g*21; grid+='<line x1="0" y1="'+y+'" x2="320" y2="'+y+'" stroke="#1e293b" stroke-width="1"/>'; }
    return '<svg viewBox="0 0 320 104" preserveAspectRatio="none" role="img" aria-label="'+pat.nm+'">'
      +'<rect width="320" height="104" fill="#0b1220"/>'+grid
      +'<line x1="0" y1="36" x2="320" y2="36" stroke="#5c5a2e" stroke-width="1" stroke-dasharray="4 4"/>'
      /* 수술실 모니터와 같은 카프노그램 노란색.
       * 채움과 선을 <b>따로</b> 그립니다 — 한 경로에 fill 을 주면 호흡마다 자동으로 닫혀
       * 곡선과 그때의 기저선 사이만 칠해지고, 재호흡처럼 기저선이 떠 있을 때
       * <b>기저선 아래(0까지)가 비어 보입니다</b>.
       * 채움용 경로는 호흡 사이의 M 을 L 로 바꿔 하나로 잇고, 오른쪽 끝에서
       * 0 선까지 내려가 왼쪽 끝으로 닫습니다 → 곡선 아래 전체가 칠해집니다. */
      +'<g class="cwrap">'
      +'<path d="'+(d.trim().replace(/ M/g,' L')+' L'+(N*W)+','+Y(0)+' L0,'+Y(0)+' Z')
      +'" fill="#E6E22C" fill-opacity="0.20" stroke="none"/>'
      +'<path d="'+d+'" fill="none" stroke="#EFE93C" stroke-width="2.2" '
      +'stroke-linejoin="round" stroke-linecap="round"/></g>'
      +'<text x="4" y="12" fill="#9c9738" font-size="8">60</text>'
      +'<text x="4" y="34" fill="#9c9738" font-size="8">40</text>'
      +'<text x="4" y="90" fill="#9c9738" font-size="8">0</text>'
      +'<text x="286" y="12" fill="#EFE93C" font-size="9" font-weight="700">CO&#8322;</text></svg>';
  }
  function render(){
    var host=document.getElementById('etWaves'); if(!host) return;
    host.innerHTML=PAT.map(function(p){
      return '<div class="card srch"><h2><span class="wv-tag '+p.tag+'">'+p.tv+'</span>'+p.nm+'</h2>'
        +'<div class="calc-sub">파형이 왼쪽으로 흐르면서 변화가 진행되고, 마지막 상태에서 멈춥니다. 「다시」를 누르면 처음부터 재생됩니다.</div>'
        +'<div class="capn" data-capn>'+svgFor(p)
        +'<div class="capn-bar"><button type="button" class="capn-play">&#10073;&#10073; 일시정지</button>'
        +'<button type="button" class="capn-play capn-rep">&#8635; 다시</button>'
        +'<span class="cb-v">'+p.val+'</span><span class="cb-n">15 sec</span></div></div>'
        +'<ul>'+p.li.map(function(t){return '<li>'+t+'</li>';}).join('')+'</ul></div>';
    }).join('');
    /* 처음부터 다시 재생 */
    function restart(box){
      var w=box.querySelector('.cwrap'); if(!w) return;
      box.classList.remove('run','paused');
      w.style.animation='none';
      void box.offsetWidth;                 /* SVG 가 아닌 HTML 요소로 리플로우를 강제합니다 */
      var go=function(){
        w.style.animation='';
        box.classList.add('run');
        var pb=box.querySelector('.capn-play:not(.capn-rep)');
        if(pb) pb.innerHTML='&#10073;&#10073; 일시정지';
      };
      if(typeof requestAnimationFrame==='function') requestAnimationFrame(go); else go();
    }
    /* 탭을 열거나 스크롤해서 화면에 들어올 때마다 처음부터 흐르게 합니다
     * (그렇지 않으면 앱을 켠 직후 재생이 끝나 버려 멈춘 화면만 보입니다) */
    if(typeof IntersectionObserver!=='undefined'){
      var ob=new IntersectionObserver(function(es){
        es.forEach(function(e){
          if(e.isIntersecting) restart(e.target);
          else e.target.classList.remove('run');
        });
      },{threshold:0.35});
      host.querySelectorAll('.capn').forEach(function(c){ ob.observe(c); });
    } else {
      host.querySelectorAll('.capn').forEach(function(c){ c.classList.add('run'); });
    }
    host.querySelectorAll('.capn-play:not(.capn-rep)').forEach(function(b){
      b.addEventListener('click',function(){
        var box=b.closest('.capn'); if(!box) return;
        var on=box.classList.toggle('paused');
        if(!on) box.classList.add('run');
        b.innerHTML = on ? '&#9654; 재생' : '&#10073;&#10073; 일시정지';
      });
    });
    /* 처음부터 다시 — 애니메이션을 재시작합니다 */
    host.querySelectorAll('.capn-rep').forEach(function(b){
      b.addEventListener('click',function(){
        var box=b.closest('.capn'); if(box) restart(box);
      });
    });
  }
  function showEt(id,btn){
    ['wave','phys','tsh'].forEach(function(c){
      var el=document.getElementById('et-'+c); if(el) el.style.display=(c===id?'block':'none');
    });
    if(btn){ document.querySelectorAll('#etPills .pill-btn').forEach(function(p){p.classList.remove('on');}); btn.classList.add('on'); }
  }
  function init(){
    render();
    document.querySelectorAll('#etPills .pill-btn[data-et]').forEach(function(b){
      b.addEventListener('click',function(){ showEt(b.getAttribute('data-et'),b); });
    });
  }
  if(document.readyState==='loading') document.addEventListener('DOMContentLoaded',init); else init();
})();

/* ═══════════ ABGA 해석기 ═══════════ */
(function(){
  var CHR='acute';
  function g(id){return document.getElementById(id);}
  function num(id){ var e=g(id); if(!e) return NaN; var v=parseFloat(e.value); return isFinite(v)?v:NaN; }
  function rr(x,n){ var f=Math.pow(10,n==null?1:n); return Math.round(x*f)/f; }
  function calc(){
    if(!g('abVerdict')) return;
    var pH=num('abPH'), co2=num('abCO2'), hco3=num('abHCO3');
    var na=num('abNa'), cl=num('abCl'), alb=num('abAlb'), lac=num('abLac');
    var po2=num('abPO2'), fio2=num('abFiO2'), age=num('abAge');
    var V=g('abVerdict'), B=g('abBody');
    if(!(pH>0)||!(co2>0)||!(hco3>0)){
      V.textContent='—'; B.textContent='pH · PaCO₂ · HCO₃⁻ 를 입력하십시오.'; return;
    }
    var out=[], title='';
    /* ① 방향 */
    var acidemia = pH<7.35, alkalemia = pH>7.45;
    var dir = acidemia?'산증(acidemia)':(alkalemia?'알칼리증(alkalemia)':'pH 정상 범위');
    out.push('<div class="abg-step"><b>①</b><span>pH '+pH+' → <strong>'+dir+'</strong></span></div>');
    /* ② 1차 장애 */
    var prim='', kind='';
    if(acidemia){
      if(co2>45 && hco3>=22){ prim='호흡성 산증'; kind='racid'; }
      else if(hco3<22 && co2<=45){ prim='대사성 산증'; kind='macid'; }
      else if(co2>45 && hco3<22){ prim='혼합 산증 (호흡성 + 대사성)'; kind='mixacid'; }
      else { prim = (co2>45)?'호흡성 산증':'대사성 산증'; kind=(co2>45)?'racid':'macid'; }
    } else if(alkalemia){
      if(co2<35 && hco3<=26){ prim='호흡성 알칼리증'; kind='ralk'; }
      else if(hco3>26 && co2>=35){ prim='대사성 알칼리증'; kind='malk'; }
      else if(co2<35 && hco3>26){ prim='혼합 알칼리증 (호흡성 + 대사성)'; kind='mixalk'; }
      else { prim=(co2<35)?'호흡성 알칼리증':'대사성 알칼리증'; kind=(co2<35)?'ralk':'malk'; }
    } else {
      if(co2>45 && hco3>26){ prim='보상된 호흡성 산증 또는 대사성 알칼리증'; kind='racid'; }
      else if(co2<35 && hco3<22){ prim='보상된 호흡성 알칼리증 또는 대사성 산증'; kind='ralk'; }
      else if(co2>45 || co2<35 || hco3>26 || hco3<22){ prim='완전 보상 또는 혼합 장애'; kind='mix'; }
      else { prim='정상 산·염기 상태'; kind='normal'; }
    }
    title=prim;
    out.push('<div class="abg-step"><b>②</b><span>PaCO₂ '+co2+' · HCO₃⁻ '+hco3+' → <strong>'+prim+'</strong></span></div>');
    /* ③ 보상 */
    var comp='';
    if(kind==='macid'){
      var e=1.5*hco3+8;
      comp='Winter 공식 예상 PaCO₂ = '+rr(e)+' ± 2 → 실제 '+co2+' — '
        + (Math.abs(co2-e)<=2 ? '<strong>적절한 호흡 보상</strong>'
          : (co2>e+2 ? '<strong>호흡성 산증 동반</strong>(보상 부족)' : '<strong>호흡성 알칼리증 동반</strong>(과도한 환기)'));
    } else if(kind==='malk'){
      var e2=0.7*hco3+20;
      comp='예상 PaCO₂ = '+rr(e2)+' ± 5 → 실제 '+co2+' — '
        + (Math.abs(co2-e2)<=5 ? '<strong>적절한 보상</strong>'
          : (co2>e2+5 ? '<strong>호흡성 산증 동반</strong>' : '<strong>호흡성 알칼리증 동반</strong>'));
    } else if(kind==='racid'){
      var k=(CHR==='chronic')?0.375:0.1;
      var e3=24+(co2-40)*k;
      comp=(CHR==='chronic'?'만성':'급성')+' 예상 HCO₃⁻ = '+rr(e3)+' → 실제 '+hco3+' — '
        + (Math.abs(hco3-e3)<=3 ? '<strong>예상 범위</strong>'
          : (hco3>e3+3 ? '<strong>대사성 알칼리증 동반</strong>(또는 만성화)' : '<strong>대사성 산증 동반</strong>'));
    } else if(kind==='ralk'){
      var k2=(CHR==='chronic')?0.45:0.2;
      var e4=24-(40-co2)*k2;
      comp=(CHR==='chronic'?'만성':'급성')+' 예상 HCO₃⁻ = '+rr(e4)+' → 실제 '+hco3+' — '
        + (Math.abs(hco3-e4)<=3 ? '<strong>예상 범위</strong>'
          : (hco3>e4+3 ? '<strong>대사성 알칼리증 동반</strong>' : '<strong>대사성 산증 동반</strong>(또는 만성화)'));
    } else if(kind==='mixacid'){
      comp='PaCO₂ 와 HCO₃⁻ 가 <strong>모두 산증 방향</strong> — 보상으로 설명되지 않는 혼합 장애입니다. 심정지·중증 패혈증·다발성 장기부전을 의심하고 즉시 소생합니다.';
    } else if(kind==='mixalk'){
      comp='PaCO₂ 와 HCO₃⁻ 가 <strong>모두 알칼리증 방향</strong> — 혼합 알칼리증입니다(구토 + 과환기 등).';
    } else { comp='보상 계산은 1차 장애가 뚜렷할 때 의미가 있습니다.'; }
    out.push('<div class="abg-step"><b>③</b><span>'+comp+'</span></div>');
    /* ④ anion gap */
    if(na>0 && cl>0){
      var ag=na-cl-hco3;
      var agc = (alb>0) ? ag + 2.5*(4-alb) : ag;
      var s='AG = '+rr(ag)+' mEq/L'+((alb>0&&alb!==4)?(' · 알부민 보정 AG = <strong>'+rr(agc)+'</strong>'):'')
        + ' → ' + (agc>12 ? '<strong>High AG</strong> (유산·케톤·요독·독성물질)' : (agc<8?'낮음 (저알부민·다발골수종 등 확인)':'정상 AG (고염소성 — 설사·N/S 과다·RTA)'));
      if(hco3<24 && agc>12){
        var dd=(agc-12)/(24-hco3);
        s+='<br>&Delta;/&Delta; = '+rr(dd,2)+' → '
          + (dd<0.4?'정상 AG 산증 우세'
            :(dd<0.8?'고AG + 정상AG 산증 혼합'
            :(dd<=2?'순수 고AG 산증'
            :'고AG 산증 + <strong>대사성 알칼리증(또는 만성 호흡성 산증)</strong> 동반')));
      }
      out.push('<div class="abg-step"><b>④</b><span>'+s+'</span></div>');
    } else {
      out.push('<div class="abg-step"><b>④</b><span>Na⁺ · Cl⁻ 를 넣으면 anion gap 을 계산합니다.</span></div>');
    }
    /* ⑤ 산소화 */
    var ox='';
    if(po2>0 && fio2>0){
      var pao2=fio2*(760-47)-co2/0.8;
      var aa=pao2-po2;
      var exp=(age>0)?(age/4+4):null;
      ox='P<sub>A</sub>O₂ = '+rr(pao2)+' · A-a gradient = <strong>'+rr(aa)+'</strong>'
        +(exp!==null?(' (나이 기준 예상 '+rr(exp)+')'):'')
        +' → '+((exp!==null? aa>exp+5 : aa>20) ? '<strong>증가</strong> — V/Q 불균형·션트·폐색전·확산장애' : '정상 — 저환기 또는 흡입산소 저하가 원인');
      ox+='<br>P/F ratio = <strong>'+rr(po2/fio2)+'</strong>'+(po2/fio2<=300?' → ARDS 범주 확인(300/200/100)':'');
    } else { ox='PaO₂ · FiO₂ 를 넣으면 A-a gradient 와 P/F ratio 를 계산합니다.'; }
    out.push('<div class="abg-step"><b>⑤</b><span>'+ox+'</span></div>');
    if(lac>0){
      out.push('<div class="abg-step"><b>+</b><span>Lactate '+lac+' mmol/L — '
        +(lac>=4?'<strong>조직 저관류 강력 시사</strong>(출혈·패혈증·저심박출)':(lac>=2?'경도 상승 — 추세를 확인':'정상'))+'</span></div>');
    }
    V.innerHTML=title;
    B.innerHTML=out.join('');
  }
  function init(){
    if(!g('abgCard')) return;
    ['abPH','abCO2','abHCO3','abNa','abCl','abAlb','abLac','abPO2','abFiO2','abAge'].forEach(function(id){
      var e=g(id); if(!e) return;
      e.addEventListener('input',calc);
      e.addEventListener('focus',function(){setTimeout(function(){e.select();},0);});
    });
    document.querySelectorAll('#abChrRow .pill-btn[data-abchr]').forEach(function(b){
      b.addEventListener('click',function(){
        CHR=b.getAttribute('data-abchr');
        document.querySelectorAll('#abChrRow .pill-btn').forEach(function(x){x.classList.remove('on');});
        b.classList.add('on');
        var f=g('abChr'); if(f) f.value=(CHR==='chronic'?'만성':'급성');
        calc();
      });
    });
    calc();
  }
  if(document.readyState==='loading') document.addEventListener('DOMContentLoaded',init); else init();
})();
</script>


<script>
/* ═══════════ 심전도 — 움직이는 리듬 스트립 ═══════════
 *  폭 320px 구간을 만들어 두 번 이어 붙이고 320px 밀어 무한 반복합니다. */
(function(){
  var B=58;                                   /* 기저선 */
  function pt(x,y){ return x.toFixed(1)+','+y.toFixed(1); }
  /* 한 박동 — o: {w, p(P파 진폭), q(QRS 높이), t(T파), wide(넓은 QRS), st(ST 편위), inv(T역전)} */
  /* w = 다음 박동까지의 주기 폭(px), sw = 파형 모양의 기준 폭(생략 시 w).
   * 조기수축처럼 간격만 짧고 모양은 그대로여야 할 때 둘을 나눕니다. */
  function beat(x,o){
    var w=o.w, k=(o.sw||w)/60, P=[];
    function A(dx,y){ P.push(pt(x+dx*k,y)); }
    function AP(px,y){ P.push(pt(x+px,y)); }
    A(0,B);
    if(o.p!==0){ A(5,B); A(7,B-o.p); A(9,B-o.p*1.2); A(11,B-o.p); A(13,B); }
    var st=o.st||0;
    if(o.wide){
      /* 심실 기원 복합체 — 예리한 R 이 아니라
       * ① 가파른 상승 ② 폭 넓고 둥근 봉우리 ③ 완만한 하강
       * ④ 끝에서 급강하해 다음 박동의 상승과 만나며 좁고 뾰족한 골을 만듭니다.
       * QRS·ST·T 의 경계가 사라진 하나의 큰 물결 — 전형적 단형성 VT 모양입니다. */
      var pr=[[0,0],[3,0.50],[6,0.85],[10,0.98],[16,1],[22,0.97],[28,0.90],
              [34,0.80],[40,0.68],[45,0.55],[50,0.40],[54,0.26],[57,0.12],[60,0]];
      if(o.full){                 /* VT — 기저선 없이 복합체가 한 주기를 가득 채웁니다 */
        for(var m=0;m<pr.length;m++) A(pr[m][0], B-o.q*pr[m][1]);
      } else {
        /* 심실조기수축(PVC) — 선행 P파 없이 갑자기 나오는 넓은 복합체.
         * 큰 R 다음에 <b>기저선 아래로 깊게 내려가는 S</b>, 이어서
         * 주된 방향과 <b>반대쪽(discordant)</b>으로 넓게 누운 T파.
         * 크기를 주기 폭과 무관하게 잡아야 QRS 폭이 일정합니다(절대 px). */
        var pv=[[0,0],[2,0.10],[5,0.70],[8,1.00],[12,0.92],[16,0.45],
                [19,-0.20],[22,-0.70],[25,-0.35],[28,-0.05],
                [33,-0.22],[38,-0.32],[44,-0.28],[50,-0.12],[56,0]];
        for(var m2=0;m2<pv.length;m2++) AP(3+pv[m2][0]*0.32, B-o.q*pv[m2][1]);
      }
    } else {
      A(18,B);
      A(20,B+3); A(21.5,B-o.q); A(23.5,B+7); A(25,B-st); A(31,B-st);
      var t=(o.inv? -(o.t||8) : (o.t||8));
      A(35,B-st-t*0.6); A(39,B-st-t); A(43,B-st-t*0.6); A(47,B);
    }
    AP(w,B);
    return P;
  }
  /* ── 연속 스트립: 심방활동(기저선)과 QRS 를 하나의 선으로 이어 그립니다 ── */
  function qrsCtl(o){
    var q=o.q||26, t=(o.t==null?8:o.t);
    return o.wide
      ? [[0,0],[2,-4],[6,q],[12,q*0.72],[18,-q*0.38],[23,-3],[28,t],[34,t*0.5],[38,0]]
      : [[0,0],[2,-3],[3.2,q],[4.8,-8],[6,0],[11,0],[15,t*0.55],[19,t],[23,t*0.5],[26,0]];
  }
  function contStrip(x0,W,beats,atr){
    var P=[], x=0, i=0;
    while(x<W){
      if(i<beats.length && x>=beats[i].x){
        var bd=beats[i], c=qrsCtl(bd);
        for(var k=0;k<c.length;k++){
          var bx=bd.x+c[k][0];
          P.push(pt(x0+bx, B - atr(bx) - c[k][1]));
        }
        x=bd.x+c[c.length-1][0]; i++;
      } else {
        P.push(pt(x0+x, B - atr(x)));
        x+=2;
      }
    }
    P.push(pt(x0+W, B - atr(W)));
    return P;
  }
  var TP=2*Math.PI/320;   /* 320px 에서 정확히 맞물리도록 주기를 맞춥니다 */
  /* 세동파(f wave) — 주파수를 320px 의 정수배로 잡아야 이음매에서 끊기지 않습니다.
   * P파가 사라진 자리에 잔물결이 또렷하게 보이도록 진폭을 키웠습니다. */
  function atrAF(x){
    return 2.4*Math.sin(TP*20*x) + 1.7*Math.sin(TP*33*x+1.2)
         + 1.2*Math.sin(TP*47*x+0.4) + 0.8*Math.sin(TP*61*x+2.3)
         + 0.5*Math.sin(TP*79*x+1.7);
  }
  /* 톱니 F파 — 주기 10.67px = 심방 300/min, QRS 는 두 번에 한 번(2:1) → 심실 150 */
  var FLP=320/30;
  function atrFL(x){ var f=(x%FLP)/FLP; return f<0.7 ? (-5+22.9*f) : (11-53.3*(f-0.7)); }   /* 톱니를 또렷하게 */
  function atrP(x){ var d=x%40; return d<10 ? 5*Math.sin(Math.PI*d/10) : 0; }
  function atrZero(){ return 0; }

  /* QRS-T 복합체만 — 기저선 위에 덧그릴 때 사용(심방세동·조동·AV 해리) */
  function cplx(x,o){
    var P=[], q=o.q||26, t=(o.t==null?8:o.t);
    function A(dx,y){ P.push(pt(x+dx,y)); }
    A(0,B);
    if(o.wide){ A(3,B+4); A(8,B-q); A(15,B-q*0.8); A(22,B+q*0.35); A(28,B+2); A(34,B-t); A(40,B); }
    else { A(2,B+3); A(3.5,B-q); A(5.5,B+7); A(7,B); A(13,B);
           if(t){ A(17,B-t*0.6); A(21,B-t); A(25,B-t*0.6); } A(29,B); }
    return P;
  }
  /* ─ 아래 세 파형의 공통 규칙 ─
   * 스트립은 320px 짜리 두 벌을 이어 붙여 흘려보냅니다. 파형을 구간 안의
   * 상대 위치(i)로 계산하면 이음매에서 위상이 0 으로 되돌아가 <b>선이 툭 끊깁니다</b>.
   * 그래서 절대 위치(x+i)로 계산하고, 주파수는 모두 320px 의 정수배로 맞춥니다. */
  function flat(x,w,amp){                        /* 무수축·미세 잡음 */
    var P=[];
    for(var i=0;i<=w;i+=4) P.push(pt(x+i, B+Math.sin(TP*46*(x+i))*(amp||0.6)));
    return P;
  }
  /* 심실세동 — 진폭도 주기도 계속 흔들려야 실제와 비슷해집니다.
   * 포락선(env)으로 진폭을 흔들고, 주기가 다른 성분 네 개를 겹칩니다. */
  function vfSeg(x,w){
    var P=[];
    for(var i=0;i<=w;i+=1.6){
      var t=x+i;
      var env=13 + 6*Math.sin(TP*3*t) + 4*Math.sin(TP*7*t+1.1) + 2.5*Math.sin(TP*11*t+2.4);
      var y=B - ( Math.sin(TP*23*t)*env*0.55
                + Math.sin(TP*37*t+0.7)*env*0.32
                + Math.sin(TP*13*t+2.1)*env*0.34
                + Math.sin(TP*53*t+1.9)*env*0.13 );
      P.push(pt(x+i,y));
    }
    return P;
  }
  /* Torsades — 「축이 꼬인다(twisting of the points)」가 핵심입니다.
   * 진폭만 커졌다 작아지면 다형 VT 로 보이지 않습니다.
   * tw 로 <b>봉우리 방향 자체를 뒤집어</b> 방추(spindle) 마다 위/아래가 바뀌게 합니다. */
  function tdpSeg(x,w){
    var P=[];
    for(var i=0;i<=w;i+=1.5){
      var t=x+i;
      var tw=Math.sin(Math.PI*t/80);                 /* 파장 160px — 320 의 약수 */
      var env=Math.abs(tw)*20+3;
      P.push(pt(x+i, B - (Math.sin(TP*21*t)*env + tw*9)));
    }
    return P;
  }
  function flutterBase(x,w){                     /* 톱니 F파 */
    var P=[];
    for(var i=0;i<=w;i+=10){ P.push(pt(x+i,B)); P.push(pt(x+i+5,B-9)); }
    return P;
  }
  function afBase(x,w){                          /* 잔물결 f파 */
    var P=[];
    for(var i=0;i<=w;i+=4) P.push(pt(x+i, B - Math.sin(i/3.1)*1.8 - Math.sin(i/6.7)*1.2));
    return P;
  }
  function join(arrs){ return arrs.join(' '); }

  /* 320px 한 구간을 만드는 생성기들.
   * ─ 속도 기준 ─ 스크롤은 320px 을 6초에 지나갑니다(1초 = 53.33px).
   *   따라서 한 박동의 폭(px) = 3200 / 심박수. 아래 숫자는 모두 이 식으로 맞췄습니다. */
  var RHY=[
   {id:'nsr',nm:'정상 동율동 (Normal Sinus Rhythm)',tag:'wv-ok',tv:'정상',hr:'60~100',
    seg:function(x){var W1=320/7;var o=[];for(var i=0;i<7;i++)o.push(beat(x+i*W1,{w:W1,p:4,q:26,t:8}));return o;},  /* 70/분 */
    li:['모든 QRS 앞에 <strong>일정한 모양의 P파</strong>, PR 0.12~0.20초, QRS &lt;0.12초, RR 규칙',
        '마취 중 기준 리듬 — 변화는 이 모양과의 차이로 읽습니다']},
   {id:'brady',nm:'동성 서맥 (Sinus Bradycardia)',tag:'wv-warn',tv:'주의',hr:'&lt;50',
    seg:function(x){var o=[];for(var i=0;i<4;i++)o.push(beat(x+i*80,{w:80,p:4,q:26,t:8}));return o;},  /* 40/분 */
    li:['모양은 정상, <strong>RR 간격만 길어짐</strong>',
        '마취 중 원인 — 미주신경 항진(복막 견인·안구 압박·후두경), 오피오이드·덱스메데토미딘, β차단제, 저체온, 고칼륨',
        '증상성이면 자극 중단 → <strong>Atropine 0.5mg IV</strong>(최대 3mg) → 에페드린 → 경피 페이싱']},
   {id:'tachy',nm:'동성 빈맥 (Sinus Tachycardia)',tag:'wv-warn',tv:'주의',hr:'&gt;100',
    seg:function(x){var W1=320/13;var o=[];for(var i=0;i<13;i++)o.push(beat(x+i*W1,{w:W1,p:3,q:24,t:6}));return o;},  /* 130/분 */
    li:['P파는 있으나 앞선 T파에 묻힐 수 있음, RR 규칙',
        '<strong>원인 치료가 우선</strong> — 통증·얕은 마취·저혈량·발열·저산소·출혈',
        '보상성 빈맥에 β차단제를 쓰면 혈압이 급강하합니다']},
   {id:'af',nm:'심방세동 (Atrial Fibrillation)',tag:'wv-warn',tv:'경고',hr:'불규칙',
    seg:function(x){
      /* RR 간격 26·44·30·22·40·34·24·46·28·26 px — 규칙 없이 들쭉날쭉(약 110/분).
       * T파를 작게 두어야 기저선의 f파가 T파에 묻히지 않습니다. */
      var xs=[4,30,74,104,126,166,200,224,270,298], bs=[];
      for(var i=0;i<xs.length;i++) bs.push({x:xs[i],q:27,t:4});
      return [contStrip(x,320,bs,atrAF)];},
    li:['<strong>P파 소실</strong> + 잔물결 기저선, RR 이 <strong>불규칙하게 불규칙</strong>',
        '심방 수축(atrial kick) 소실로 심박출량 10~30% 감소 — 대동맥판막협착·이완장애에서 급격히 불안정',
        '심박수 조절(딜티아젬·에스몰롤) · 항응고 평가 · 불안정하면 <strong>동기화 심율동전환 200 J</strong>(2025 AHA) — 기기 제조사 권고 우선',
        '신규 발생 시 K·Mg·용적·통증·저산소를 먼저 확인']},
   {id:'aflut',nm:'심방조동 (Atrial Flutter)',tag:'wv-warn',tv:'경고',hr:'심방 250~350',
    seg:function(x){
      var bs=[];for(var i=0;i<15;i++)bs.push({x:i*(320/15),q:28,t:0});
      return [contStrip(x,320,bs,atrFL)];},  /* 심방 300/분, 2:1 전도 → 심실 150/분 */
    li:['<strong>톱니(sawtooth) F파</strong> — P파가 아니라 F파(flutter wave)라고 부릅니다. 심방 약 250~350/분',
        '흔히 <strong>2:1 전도로 심실수 약 150</strong>. 전도비에 따라 3:1·4:1 또는 가변 차단도 가능합니다',
        '심박수 조절 · 항응고 평가 · 불안정하면 <strong>동기화 심율동전환 200 J</strong>(2025 AHA) — 기기 제조사 권고 우선']},
   {id:'svt',nm:'발작성 상심실성 빈맥 (PSVT — AVNRT / AVRT)',tag:'wv-crit',tv:'응급',hr:'150~250',
    seg:function(x){var W1=320/18;var o=[];for(var i=0;i<18;i++)o.push(beat(x+i*W1,{w:W1,p:0,q:24,t:5}));return o;},  /* 180/분 */
    li:['갑자기 시작·종료(paroxysmal), RR 매우 규칙, <strong>QRS 좁음(&lt;120 ms)</strong>',
        '<strong>P파</strong> — AVNRT 는 QRS에 묻혀 잘 안 보이거나 pseudo-R′·pseudo-S 로, AVRT 는 <strong>QRS 직후 역행성 P파</strong>로 보일 수 있습니다. 한 장의 심전도로 둘을 확정할 수는 없습니다',
        '<strong>기전</strong> — 재진입 회로(AVNRT: 방실결절 내 이중 전도로 / AVRT: 부전도로). 교감신경 항진·카테콜아민·운동·스트레스·카페인이 발작을 유발',
        '안정 시 미주신경 수기 → <strong>Adenosine 6mg 급속 IV push</strong>(무효 시 12mg) → β차단제 또는 딜티아젬·베라파밀',
        '불안정하면 <strong>동기화 심율동전환 100 J</strong>(2025 AHA) — 기기 제조사 권고 우선',
        '<span class="warn2">⚠ WPW 동반 pre-excited 심방세동에서는 β차단제·딜티아젬·베라파밀·디곡신 등 <strong>방실결절 차단제 금기</strong></span>']},
   {id:'pvc',nm:'심실조기수축 (PVC) — 삼단맥',tag:'wv-warn',tv:'주의',hr:'—',
    seg:function(x){
      /* 정상 RR 46px(=70/분). PVC 는 34px 만에 일찍 나오고,
       * 그 다음 정상 박동까지 92px(정상 RR 두 배) 쉬는 보상성 휴지기. */
      return [beat(x,     {w:46,p:4,q:26,t:8}),
              beat(x+46,  {w:34,sw:44,p:4,q:26,t:8}),
              beat(x+80,  {w:58,p:0,q:30,wide:1}),
              beat(x+138, {w:46,p:4,q:26,t:8}),
              beat(x+184, {w:34,sw:44,p:4,q:26,t:8}),
              beat(x+218, {w:58,p:0,q:30,wide:1}),
              beat(x+276, {w:44,p:4,q:26,t:8})];},
    li:['넓고 기괴한 조기 QRS, <strong>선행 P파 없음</strong>, T파는 반대 방향, 보상성 휴지기',
        '가역적 원인 교정이 우선 — 저산소·저칼륨·저마그네슘·산증·심근허혈·얕은 마취·중심정맥관 자극',
        '위험 형태(다형·연속 3개 이상·R-on-T·빈발)면 리도카인·아미오다론과 허혈 평가']},
   {id:'vt',nm:'심실빈맥 (Monomorphic VT)',tag:'wv-crit',tv:'응급',hr:'&gt;100',
    seg:function(x){var W1=320/17;var o=[];for(var i=0;i<17;i++)o.push(beat(x+i*W1,{w:W1,p:0,q:34,wide:1,full:1}));return o;},  /* 170/분 */
    li:['넓은 QRS(&gt;0.12초)가 규칙적으로 빠르게, <strong>모든 복합체 모양이 동일</strong>',
        '<strong>맥박 있고 안정</strong> — 아미오다론 150mg IV over 10분 또는 리도카인',
        '<strong>맥박 있고 불안정</strong> — 동기화 심율동전환 100 J · <strong>맥박 없음</strong> — 즉시 제세동 + CPR']},
   {id:'tdp',nm:'다형 VT / Torsades de Pointes',tag:'wv-crit',tv:'응급',hr:'—',
    seg:function(x){return [tdpSeg(x,320)];},
    li:['QRS 축이 기저선을 감으며 꼬이고 진폭이 변함 + 선행 리듬의 <strong>QT 연장</strong>',
        '<strong>MgSO₄ 1~2g IV</strong> + 전해질(K·Mg·Ca)·원인 약물 교정, 서맥 동반 시 overdrive pacing',
        '<span class="warn2">SYNC 가 걸리지 않으므로 불안정·무맥이면 SYNC 를 끄고 제세동</span>']},
   {id:'vf',nm:'심실세동 (Ventricular Fibrillation)',tag:'wv-crit',tv:'응급',hr:'—',
    seg:function(x){return [vfSeg(x,320)];},
    li:['식별 가능한 QRS 없이 <strong>불규칙한 진동</strong>만 — 맥박 없음',
        '<strong>즉시 제세동</strong>(이상성 120~200 J) + 고품질 CPR, Epinephrine 1mg q3-5min, 아미오다론 300mg → 150mg',
        'EtCO₂ 파형으로 압박 질을 함께 감시합니다(10 mmHg 이상 유지)']},
   {id:'asys',nm:'무수축 (Asystole)',tag:'wv-crit',tv:'응급',hr:'0',
    seg:function(x){return [flat(x,320,0.7)];},
    li:['거의 평탄한 선 — <strong>여러 유도에서 확인</strong>하고 전극·감도(gain)를 점검합니다',
        '비제세동 리듬 — CPR + Epinephrine 1mg q3-5min, <strong>5H·5T</strong> 교정',
        '미세 VF 와 혼동하지 않도록 gain 을 올려 확인']},
   {id:'cavb',nm:'완전 방실차단 (3도 AV block)',tag:'wv-crit',tv:'응급',hr:'심실 30~45',
    seg:function(x){
      return [contStrip(x,320,[{x:16,q:28,t:9,wide:1},{x:122,q:28,t:9,wide:1},{x:228,q:28,t:9,wide:1}],atrP)];},
    li:['P파와 QRS 가 <strong>서로 무관하게</strong> 각자의 속도로 나타남(AV 해리)',
        'Atropine 은 효과가 제한적 — <strong>경피 페이싱 준비</strong>, Epinephrine/Dopamine 주입',
        '수술 전 발견 시 임시 페이싱 계획을 확인합니다']},
   {id:'stemi',nm:'ST 분절 상승 (STEMI 패턴)',tag:'wv-crit',tv:'응급',hr:'—',
    seg:function(x){var o=[];for(var i=0;i<5;i++)o.push(beat(x+i*64,{w:64,p:4,q:26,t:9,st:7}));return o;},
    li:['J point 이후 <strong>ST 분절이 기저선 위로 상승</strong>, T파와 융합(tombstone)',
        '마취 중 신규 ST 상승 — 관상동맥 경련·혈전·심한 빈맥/저혈압. 12유도 확인, 순환기 즉시 협진',
        '심근 산소 수요를 줄입니다 — 빈맥·고혈압·빈혈·저산소 교정']}
  ];

  function lines(arr){
    return arr.map(function(a){
      return '<polyline points="'+(Array.isArray(a)?a.join(' '):a)+'" fill="none" stroke="#4ade80" '
        +'stroke-width="2" stroke-linejoin="round" stroke-linecap="round"/>';
    }).join('');
  }
  function svgFor(r){
    var d1=lines(r.seg(0)), d2=lines(r.seg(320));
    var grid='';
    for(var g=1;g<4;g++){ var y=g*24; grid+='<line x1="0" y1="'+y+'" x2="320" y2="'+y+'" stroke="#1e293b" stroke-width="1"/>'; }
    return '<svg viewBox="0 0 320 96" preserveAspectRatio="none" role="img" aria-label="'+r.nm+'">'
      +'<rect width="320" height="96" fill="#0b1220"/>'+grid
      +'<g class="ewrap">'+d1+d2+'</g></svg>';
  }
  function init(){
    var host=document.getElementById('ekgLive'); if(!host) return;
    host.innerHTML=RHY.map(function(r){
      return '<div class="card srch"><h2><span class="wv-tag '+r.tag+'">'+r.tv+'</span>'+r.nm+'</h2>'
        +'<div class="ekg" data-ekg>'+svgFor(r)
        +'<div class="capn-bar"><button type="button" class="capn-play ekg-play">&#10073;&#10073; 일시정지</button>'
        +'<span class="cb-v">HR '+r.hr+'</span><span class="cb-n">계속 반복</span></div></div>'
        +'<ul>'+r.li.map(function(t){return '<li>'+t+'</li>';}).join('')+'</ul></div>';
    }).join('');
    host.querySelectorAll('.ekg-play').forEach(function(b){
      b.addEventListener('click',function(){
        var box=b.closest('.ekg'); if(!box) return;
        var on=box.classList.toggle('paused');
        b.innerHTML = on ? '&#9654; 재생' : '&#10073;&#10073; 일시정지';
      });
    });
  }
  if(document.readyState==='loading') document.addEventListener('DOMContentLoaded',init); else init();
})();
</script>


<script>
/* ═══════════ 내용 보호 — 우클릭 · 복사 · 드래그 억제 ═══════════
 *  입력칸(검색·계산기)에서는 정상적으로 입력·선택이 되도록 예외를 둡니다.
 *  브라우저 단의 억제 장치이므로 완전한 방지는 아닙니다. */
(function(){
  function isField(t){
    if(!t || !t.closest) return false;
    return !!t.closest('input,textarea,select,[contenteditable="true"]');
  }
  document.addEventListener('contextmenu',function(e){ if(!isField(e.target)) e.preventDefault(); });
  document.addEventListener('copy',function(e){ if(!isField(e.target)) e.preventDefault(); });
  document.addEventListener('cut',function(e){ if(!isField(e.target)) e.preventDefault(); });
  document.addEventListener('dragstart',function(e){ e.preventDefault(); });
  document.addEventListener('selectstart',function(e){ if(!isField(e.target)) e.preventDefault(); });
  document.addEventListener('keydown',function(e){
    var k=(e.key||'').toLowerCase();
    if(e.key==='F12'){ e.preventDefault(); return; }
    if((e.ctrlKey||e.metaKey) && e.shiftKey && (k==='i'||k==='j'||k==='c')){ e.preventDefault(); return; }
    if((e.ctrlKey||e.metaKey) && (k==='s'||k==='u'||k==='p')){ e.preventDefault(); return; }
    if((e.ctrlKey||e.metaKey) && (k==='c'||k==='x'||k==='a') && !isField(e.target)){ e.preventDefault(); }
  });
  /* 길게 눌러 나오는 텍스트 선택 메뉴 억제 (모바일) */
  var tmr=null;
  document.addEventListener('touchstart',function(e){
    if(isField(e.target)) return;
    tmr=setTimeout(function(){ try{ if(window.getSelection) window.getSelection().removeAllRanges(); }catch(_){} },450);
  },{passive:true});
  document.addEventListener('touchend',function(){ if(tmr){clearTimeout(tmr);tmr=null;} },{passive:true});
})();
</script>


<script>
/* ═══════════ 워터마크 + 열람 확인 ═══════════
 *  워터마크 : 화면에 <b>제작자 표시</b>가 옅게 겹칩니다 — 캡처·재배포 시 출처가 남습니다.
 *             열람자 이름은 더 이상 워터마크에 찍지 않습니다.
 *  열람 확인 : 처음 여는 기기에서 이름과 내부자료 확인에 동의받고 들어갑니다.
 *             기기 안(localStorage)에만 남고 어디로도 전송되지 않습니다.
 *  ─ 분명히 해 둘 점 ─ 이 확인 화면은 <b>보안 잠금이 아닙니다.</b>
 *  누구나 아무 이름이나 넣고 들어갈 수 있습니다. 실제 접근 통제는 Cloudflare Access 가 합니다. */
(function(){
  var KEY='aneSumViewer';            /* 이전 버전 호환 — 이름 */
  var GKEY='aneSumEntry';            /* 열람 확인 기록 */

  /* 소유자 : Cloudflare Access 가 확인한 이메일이면 워터마크를 띄우지 않습니다. */
  var OWNER_EMAILS=['weeinjesus@gmail.com'];
  var OWNER_NAME='wee위경화';        /* 이 이름으로 확인하면 워터마크가 표시되지 않습니다 */
  var accessEmail='';

  function norm(t){ return String(t||'').trim().toLowerCase(); }
  function enteredName(){
    try{
      var e=JSON.parse(LS(GKEY)||'null');
      return (e&&e.name)||LS(KEY)||'';
    }catch(e){ return LS(KEY)||''; }
  }
  function isOwner(){
    if(accessEmail && OWNER_EMAILS.some(function(e){ return norm(e)===norm(accessEmail); })) return true;
    return norm(enteredName())===norm(OWNER_NAME);
  }
  function loadIdentity(cb){
    try{
      fetch('/cdn-cgi/access/get-identity',{credentials:'same-origin'})
        .then(function(r){ return r.ok ? r.json() : null; })
        .then(function(j){ if(j&&j.email) accessEmail=j.email; cb(); })
        .catch(function(){ cb(); });
    }catch(e){ cb(); }
  }

  function esc(t){ return String(t||'').replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;'); }
  function LS(k){ try{ return localStorage.getItem(k); }catch(e){ return (window.__ls||{})[k]||null; } }
  function LSset(k,v){ try{ localStorage.setItem(k,v); }catch(e){ window.__ls=window.__ls||{}; window.__ls[k]=v; } }
  function today(){
    var d=new Date();
    return d.getFullYear()+'-'+('0'+(d.getMonth()+1)).slice(-2)+'-'+('0'+d.getDate()).slice(-2);
  }

  /* ── 워터마크 — 제작자 표시(고정) ── */
  function bg(l1,l2){
    var svg='<svg xmlns="http://www.w3.org/2000/svg" width="300" height="190">'
      +'<g transform="rotate(-28 150 95)" fill="#0F2547" fill-opacity="0.075" '
      +'font-family="-apple-system,Segoe UI,Roboto,sans-serif" font-weight="700">'
      +'<text x="10" y="92" font-size="13">'+esc(l1)+'</text>'
      +'<text x="10" y="112" font-size="11">'+esc(l2)+'</text></g></svg>';
    return 'url("data:image/svg+xml;utf8,'+encodeURIComponent(svg)+'")';
  }
  function paint(){
    var el=document.getElementById('wmk'); if(!el) return;
    if(isOwner()){ el.style.display='none'; el.style.backgroundImage='none'; return; }
    el.style.display='';
    el.style.backgroundImage=bg('마취진료지원간호사 위경화 제작',
                                'SNUH 마취진료지원부서 내부자료 · '+today());
  }

  /* ── 열람 확인 화면 ── */
  function entry(){
    var raw=LS(GKEY);
    if(!raw) return null;
    try{ return JSON.parse(raw); }catch(e){ return null; }
  }
  function buildGate(){
    if(document.getElementById('gateWrap')) return document.getElementById('gateWrap');
    var prev=entry(), nm=(prev&&prev.name)||LS(KEY)||'';
    var w=document.createElement('div');
    w.id='gateWrap'; w.className='hidden';
    w.innerHTML=
      '<div class="gate-card" role="dialog" aria-modal="true" aria-labelledby="gateTitle">'
      +'<span class="gate-badge">SNUH 마취진료지원부서</span>'
      +'<h3 id="gateTitle">열람 확인</h3>'
      +'<div class="gate-sub">이 자료는 부서 <strong>내부 교육용</strong>입니다. '
      +'열람하시는 분의 이름을 남기고 들어가 주십시오.</div>'
      +'<label for="gateName">이름</label>'
      +'<input type="text" id="gateName" maxlength="20" autocomplete="name" '
      +'placeholder="예) 홍길동" value="'+esc(nm)+'">'
      +'<label class="gate-chk"><input type="checkbox" id="gateChk">'
      +'<span>내부자료임을 확인했으며, 부서 외부로 배포·재가공하지 않겠습니다.</span></label>'
      +'<button type="button" class="gate-go" id="gateGo" disabled>확인하고 열람</button>'
      +'<div class="gate-foot">입력한 이름은 <strong>이 기기에만</strong> 저장되며 어디로도 전송되지 않습니다. '
      +'이 확인은 보안 잠금이 아니라 열람 전 안내 절차입니다.</div>'
      +'</div>';
    document.body.appendChild(w);
    var inp=w.querySelector('#gateName'), chk=w.querySelector('#gateChk'), go=w.querySelector('#gateGo');
    function sync(){ go.disabled = !(inp.value.trim().length>0 && chk.checked); }
    inp.addEventListener('input',sync); chk.addEventListener('change',sync);
    inp.addEventListener('keydown',function(e){ if(e.key==='Enter'&&!go.disabled) go.click(); });
    go.addEventListener('click',function(){
      var v=inp.value.trim().slice(0,20);
      LSset(GKEY, JSON.stringify({name:v, at:new Date().toISOString()}));
      LSset(KEY, v);                       /* 이전 버전 키도 함께 갱신 */
      closeGate();
      paint();                             /* 관리자 이름이면 워터마크가 사라집니다 */
    });
    if(prev&&prev.name){ chk.checked=true; sync(); }
    return w;
  }
  function openGate(){
    var w=buildGate();
    w.classList.remove('hidden');
    document.body.style.overflow='hidden';
    /* 이름을 넣기 전에는 빠져나갈 수 없게 합니다 — 배경 클릭·Esc 모두 막습니다. */
    w.onclick=function(e){ if(e.target===w) e.stopPropagation(); };
    document.addEventListener('keydown', blockEsc, true);
    var i=w.querySelector('#gateName'); if(i) setTimeout(function(){ i.focus(); },60);
  }
  function blockEsc(e){
    var w=document.getElementById('gateWrap');
    if(w && !w.classList.contains('hidden') && e.key==='Escape'){ e.preventDefault(); e.stopPropagation(); }
  }
  function closeGate(){
    var w=document.getElementById('gateWrap');
    if(w) w.classList.add('hidden');
    document.body.style.overflow='';
    document.removeEventListener('keydown', blockEsc, true);
  }

  function init(){
    if(!document.getElementById('wmk')){
      var d=document.createElement('div'); d.id='wmk'; document.body.appendChild(d);
    }
    var b=document.getElementById('wmSet');
    if(b) b.addEventListener('click',openGate);
    loadIdentity(function(){
      paint();
      if(isOwner()) return;                 /* 소유자에게는 묻지 않습니다 */
      /* 예전에 이름 없이 들어왔던 기기도 이름이 비어 있으면 다시 묻습니다 */
      var e=entry();
      if(!e || !e.name || !String(e.name).trim()) openGate();
    });
  }
  if(document.readyState==='loading') document.addEventListener('DOMContentLoaded',init); else init();
})();
</script>

<script>
/* ── 약물계산 탭 : 위쪽 체중(#weight) ↔ 응급약물 CIV 표 체중(#ctWt) 연동 ──
 * 같은 환자의 체중이므로 한쪽에만 넣으면 다른 쪽이 따라오고, 표 전체가 다시 계산됩니다.
 * ─ 주의 ─ 지금 타이핑 중인 칸은 건드리지 않고, 되먹임(무한 반복)은 BUSY 로 막습니다.
 */
(function(){
  var top=document.getElementById('weight'), ct=document.getElementById('ctWt');
  if(!top||!ct) return;
  var BUSY=false;
  function push(from,to){
    if(BUSY) return;
    var v=parseFloat(from.value);
    if(!(v>0)) return;
    if(to===document.activeElement) return;        /* 타이핑 중인 칸은 보호 */
    if(parseFloat(to.value)===v) return;           /* 이미 같으면 건너뜀 */
    BUSY=true;
    try{
      to.value=v;
      to.dispatchEvent(new Event('input',{bubbles:true}));   /* 기존 계산 핸들러 재사용 */
    } finally { BUSY=false; }
  }
  top.addEventListener('input',function(){ push(top,ct); });
  ct.addEventListener('input',function(){ push(ct,top); });
  /* 빠른 선택 버튼(3·5·10…kg)은 값만 바꾸고 input 이벤트를 내지 않으므로 따로 연결 */
  var bar=top.closest('.weight-bar');
  if(bar){
    bar.querySelectorAll('button[data-w]').forEach(function(b){
      b.addEventListener('click',function(){ setTimeout(function(){ push(top,ct); },0); });
    });
  }
  push(top,ct);            /* 처음 열 때 두 칸을 맞춰 둡니다 */
})();
</script>

<script>
/* ═══ 표가 화면에서 잘리지 않도록 감싸기 ═══
 * .card 의 overflow-x:hidden 때문에 넓은 표는 오른쪽이 잘려 보이지 않았습니다.
 * 표마다 스크롤 상자를 씌우고, 실제로 넘칠 때만 안내와 그림자를 붙입니다.
 * 탭을 처음 열 때 크기가 잡히므로 ResizeObserver 로 다시 확인합니다. */
(function(){
  function mark(w){
    if(!w) return;
    var over = w.scrollWidth - w.clientWidth > 4;
    w.classList.toggle('is-scrollable', over);
    var hint = w.previousElementSibling;
    if(hint && hint.classList && hint.classList.contains('tbl-hint')){
      hint.style.display = over ? 'flex' : 'none';
    }
    w.classList.toggle('at-end', over && (w.scrollLeft + w.clientWidth >= w.scrollWidth - 4));
  }
  function wrap(t){
    if(!t || !t.parentNode) return null;
    if(t.parentNode.classList && t.parentNode.classList.contains('tbl-wrap')) return t.parentNode;
    var w=document.createElement('div'); w.className='tbl-wrap';
    var h=document.createElement('p'); h.className='tbl-hint'; h.textContent='좌우로 밀어서 표 전체를 볼 수 있습니다';
    h.style.display='none';
    t.parentNode.insertBefore(h,t);
    t.parentNode.insertBefore(w,t);
    w.appendChild(t);
    w.addEventListener('scroll',function(){ mark(w); },{passive:true});
    return w;
  }
  function run(){
    var wraps=[];
    document.querySelectorAll('table.tbl, table.drug-tbl').forEach(function(t){
      var w=wrap(t); if(!w) return;
      wraps.push(w);
    });
    wraps.forEach(mark);
    if(window.ResizeObserver){
      var ro=new ResizeObserver(function(es){ es.forEach(function(e){ mark(e.target); }); });
      wraps.forEach(function(w){ ro.observe(w); });
    }
    window.addEventListener('resize',function(){ wraps.forEach(mark); },{passive:true});
    /* 탭 전환 직후에도 한 번 더 — 숨어 있던 표는 크기가 0 이라 그때 재계산합니다 */
    document.addEventListener('click',function(e){
      if(e.target && e.target.closest && e.target.closest('.tab, [data-goto], .card h3')){
        setTimeout(function(){ wraps.forEach(mark); },60);
      }
    },true);
  }
  if(document.readyState==='loading') document.addEventListener('DOMContentLoaded',run); else run();
})();
</script>

<script>
/* ═══════════ 사전 확인 문제 (교육용 단계 잠금) ═══════════
 *  심전도 · 수혈 · CV약물 · EtCO₂ · 동맥혈 · 교육 탭은 문제를 모두 맞혀야 열립니다.
 *  (심전도 5문제, 나머지 3문제)
 *  통과 기록은 이 기기(localStorage)에만 남아 다음부터는 묻지 않습니다.
 *
 *  ─ 분명히 해 둘 점 ─ 이것은 <b>보안 잠금이 아니라 학습 장치</b>입니다.
 *    내용은 이미 이 파일 안에 있으므로 소스를 열면 그대로 보입니다.
 *    외부인 차단이 목적이라면 서버(Cloudflare) 쪽에서 막아야 합니다.
 */
(function(){
  var QKEY='aneSumQuiz';
  var ADMIN='wee위경화';                 /* 이 이름으로 열람 확인하면 문제 없이 전부 열립니다 */

  var QUIZ={
    ecg:{ t:'심전도', qs:[
      {q:'QRS 를 「좁다」고 판단하는 기준은?', o:['0.08초 미만','0.12초 미만','0.16초 미만','0.20초 미만'], a:1,
       e:'0.12초 미만이면 상심실성, 이상이면 심실성 또는 전도장애를 의심합니다. 좁은가 넓은가가 치료 방향을 가르는 첫 갈림길입니다.'},
      {q:'심실 박동수가 <strong>규칙적으로 약 150회/분</strong>일 때 먼저 의심할 리듬은?', o:['동성 빈맥','심방세동','심방조동(2:1 전도)','심실세동'], a:2,
       e:'전형적 심방조동은 심방 약 250~350회/분이고 2:1 로 내려와 심실 약 150회/분이 됩니다. 규칙적인 150 은 조동을 먼저 떠올립니다.'},
      {q:'넓은 QRS 빈맥인데 <strong>맥박이 잡히지 않습니다.</strong> 무엇을 합니까?', o:['동기화 심율동전환 100 J','즉시 제세동 + CPR','아데노신 6mg 급속 정주','미주신경 수기'], a:1,
       e:'맥박이 없으면 동기화하지 않습니다. 즉시 제세동하고 CPR 을 이어갑니다. 동기화 심율동전환은 <strong>맥박이 있는</strong> 불안정 빈맥에서 씁니다.'},
      {q:'주술기에 부정맥과 허혈을 <strong>함께</strong> 감시하려면 어느 리드를 봅니까?', o:['I + III','II + V5','aVR + V1','V1 + V2'], a:1,
       e:'II 는 심방 축과 평행해 P파가 가장 크게 보여 부정맥 감시에 좋고, V5 는 전벽 허혈 감지에 가장 민감합니다. 5-전극에서 이 조합이 표준입니다.'},
      {q:'WPW 를 동반한 <strong>pre-excited 심방세동</strong>에서 피해야 할 약은?', o:['아미오다론','프로카인아마이드','베타차단제·딜티아젬·베라파밀·디곡신','마그네슘'], a:2,
       e:'방실결절을 막으면 자극이 부전도로로 몰려 <strong>심실 반응이 오히려 가속</strong>되고 심실세동으로 갈 수 있습니다. 불안정하면 동기화 심율동전환을 먼저 고려합니다.'},
      {q:'수술 중 심박수 42회/분의 <strong>증상성 서맥</strong>이 생겼습니다. 자극을 멈춘 뒤 첫 약은?', o:['Adenosine 6mg','Atropine 0.5mg IV (최대 3mg)','Amiodarone 150mg','Esmolol 50mcg/kg/min'], a:1,
       e:'복막 견인·안구 압박·후두경 조작 같은 미주신경 자극이 흔한 원인입니다. 자극 중단 → Atropine 0.5mg → 에페드린 → 경피 페이싱 순으로 갑니다.'},
      {q:'QTc 가 얼마를 넘으면 <strong>Torsades</strong> 위험이 뚜렷이 올라갑니까?', o:['0.40초','0.45초','0.50초','0.60초'], a:2,
       e:'QTc 0.50초 초과가 위험 신호입니다. Torsades 에는 <strong>MgSO₄</strong> 를 쓰고, 유발 약물과 저칼륨·저마그네슘을 교정합니다.'},
      {q:'심정지 리듬 중 <strong>제세동이 듣지 않는</strong> 것은?', o:['심실세동(VF)','무맥성 심실빈맥','무수축(Asystole)·PEA','다형성 VT'], a:2,
       e:'무수축과 PEA 는 비제세동 리듬입니다. 압박과 에피네프린, 그리고 5H·5T 원인 교정이 치료입니다.'}
    ]},
    trans:{ t:'수혈', qs:[
      {q:'수혈에서 가장 위험한 시간대는?', o:['시작 첫 15분','30분~1시간','수혈 종료 직전','수혈 후 24시간'], a:0,
       e:'급성 용혈반응은 대부분 초기에 나타납니다. 첫 15분은 환자 곁에서 직접 감시합니다.'},
      {q:'수혈 관련 <strong>순환 과부하</strong>를 가리키는 약어는?', o:['TRALI','TACO','TAD','TTI'], a:1,
       e:'TACO = 순환 과부하, TRALI = 수혈 관련 급성 폐손상입니다.'},
      {q:'동결침전제제(Cryoprecipitate)로 주로 보충하는 것은?', o:['혈소판','알부민','섬유소원(fibrinogen)','적혈구'], a:2,
       e:'섬유소원이 낮을 때(대개 150 mg/dL 미만) 씁니다.'},
      {q:'수혈 중 고열·오한·요통·혈뇨가 나타났습니다. <strong>가장 먼저</strong> 할 일은?', o:['해열제를 주고 속도를 늦춘다','즉시 수혈을 중단하고 정맥로는 생리식염수로 유지한다','수혈을 끝까지 마친 뒤 보고한다','이뇨제를 투여한다'], a:1,
       e:'급성 용혈성 수혈반응(AHTR)의 전형적 증상입니다. 중단이 최우선이고, 라인은 살려 두며, 환자·혈액백을 재확인하고 즉시 보고합니다.'},
      {q:'대량수혈 프로토콜(MTP) 활성화 시 제제 비율 기준은?', o:['RBC : FFP : PLT = 1 : 1 : 1','RBC 만 우선 투여','RBC : FFP = 4 : 1','PLT 를 마지막에만'], a:0,
       e:'대량수혈은 24시간 내 적혈구 10단위 이상 또는 4시간 내 4단위 이상일 때를 말합니다. 1:1:1 로 균형 있게 투여합니다.'},
      {q:'대량수혈 중 저칼슘혈증이 생기는 이유는?', o:['적혈구가 칼슘을 흡수해서','보존제인 <strong>구연산(citrate)</strong>이 칼슘과 결합해서','수혈로 인한 희석 때문만','저체온 때문만'], a:1,
       e:'구연산이 이온화 칼슘을 붙잡습니다. 저혈압·QT 연장·응고장애로 이어지므로 칼슘을 보충하며, 간기능 저하나 빠른 수혈에서 더 심해집니다.'},
      {q:'수혈 시작 후 30분에 <strong>호흡곤란과 저산소증</strong>이 생겼습니다. TRALI 와 TACO 를 가르는 소견은?', o:['체온 상승 여부','<strong>중심정맥압·용적 과부하 소견</strong> — TACO 는 상승, TRALI 는 정상','발진 유무','혈색소 수치'], a:1,
       e:'TACO 는 순환 과부하라 경정맥 확장·CVP 상승이 있고 이뇨제에 반응합니다. TRALI 는 용적 과부하 없이 폐부종이 오며 이뇨제가 듣지 않습니다.'},
      {q:'혈액제제 중 <strong>가온기를 반드시 고려</strong>해야 하는 상황은?', o:['혈소판 1단위 투여','<strong>대량·급속 수혈</strong>','알부민 투여','혈장 1단위 천천히 투여'], a:1,
       e:'차가운 혈액을 빠르게 넣으면 저체온으로 이어지고, 저체온은 응고장애·출혈을 악화시킵니다. 혈소판은 가온하지 않습니다.'}
    ]},
    cv:{ t:'CV약물', qs:[
      {q:'Norepinephrine 1@(4mg/4cc) + D5W <strong>196cc</strong> = 총 200cc. 최종 농도는?', o:['4 mcg/cc','20 mcg/cc','40 mcg/cc','100 mcg/cc'], a:1,
       e:'4mg = 4000mcg 를 총 200cc 로 맞추므로 20 mcg/cc 입니다. 앰플 4cc 가 포함되어 희석액은 196cc 입니다.'},
      {q:'심박수를 올리지 않고 혈관만 수축시키는 <strong>순수 α1</strong> 작용제는?', o:['Norepinephrine','Epinephrine','Phenylephrine','Dobutamine'], a:2,
       e:'Phenylephrine 입니다. 후부하만 올려 심박출이 줄 수 있고 반사성 서맥이 옵니다.'},
      {q:'카테콜아민에 반응하지 않는 쇼크에서 Vasopressin 을 추가하는 이유는?', o:['심박수를 올려 심박출을 늘리기 때문','V1 수용체를 통해 <strong>다른 경로</strong>로 작용해 산증에서도 효과가 유지되기 때문','신장 혈류를 직접 늘리기 때문','작용 시간이 짧아 조절이 쉽기 때문'], a:1,
       e:'카테콜아민은 산증·수용체 하향조절에서 효과가 떨어지지만 Vasopressin 은 경로가 달라 유지됩니다. 과용량은 관상동맥·장·말단 허혈을 일으킵니다.'},
      {q:'Nitroglycerin·Isoket 을 투여할 때 반드시 확인할 것은?', o:['차광 필요 없음','일반 PVC 수액세트 사용','<strong>non-PVC 라인</strong> 사용','반드시 중심정맥으로만'], a:2,
       e:'PVC 재질에 약물이 <strong>흡착</strong>되어 실제 투여량이 줄어듭니다. 속도를 올려도 반응이 없으면 라인 재질부터 확인합니다.'},
      {q:'수술 중 빈맥·고혈압에 Esmolol 이 유리한 이유는?', o:['반감기가 약 9분으로 짧아 조절이 빠르기 때문','혈관을 직접 확장시키기 때문','심근 수축력을 높이기 때문','신장으로 배설되어 축적이 없기 때문'], a:0,
       e:'적혈구 esterase 로 분해되어 반감기가 약 9분입니다. 끊으면 빠르게 회복되므로 삽관·수술 자극의 교감반응 억제에 씁니다. 천식·심한 서맥·고도 AV block 은 주의합니다.'}
    ]},
    etco2:{ t:'EtCO₂ 파형', qs:[
      {q:'정상 EtCO₂ 범위는?', o:['20~30 mmHg','35~45 mmHg','45~55 mmHg','55~65 mmHg'], a:1,
       e:'35~45 mmHg 이며 동맥혈보다 2~5 mmHg 낮습니다(a-ET gradient).'},
      {q:'기저선이 0 으로 돌아오지 않고 파형 전체가 위로 밀려 올라가면?', o:['과환기','CO₂ 재호흡','기관지경련','식도 삽관'], a:1,
       e:'흡수제 소진·일방향 밸브 고착·FGF 부족을 확인합니다. 호기밸브가 흡기 중 완전히 닫히지 않아도 생깁니다.'},
      {q:'심폐소생술 중 압박의 질을 판단하는 EtCO₂ 목표는?', o:['5 mmHg 이상','10 mmHg 이상','20 mmHg 이상','35 mmHg 이상'], a:1,
       e:'10 mmHg 이상을 유지합니다. 갑자기 급상승하면 자발순환 회복(ROSC)을 의심합니다.'},
      {q:'고원이 없고 상승지가 완만한 <strong>상어 지느러미</strong> 모양이 보입니다. 무엇을 의미합니까?', o:['과환기','기류 제한(기관지경련·튜브 꺾임·객담)','회로 이탈','심박출 감소'], a:1,
       e:'α angle 이 벌어진 모양입니다. 천식·COPD 악화뿐 아니라 <strong>튜브 꺾임·부분 폐쇄·객담</strong>도 같은 파형을 만듭니다. 치료가 들으면 고원이 다시 편평해집니다.'},
      {q:'분당환기량을 올렸는데도 EtCO₂ 가 계속 오르고 체온이 상승합니다. 무엇을 의심합니까?', o:['과환기','악성고열(MH)','회로 이탈','저체온'], a:1,
       e:'과환기에도 잡히지 않는 EtCO₂ 상승은 <strong>악성고열의 가장 이른 신호</strong>입니다. 유발약(흡입마취제·Succinylcholine)을 즉시 중단하고 Dantrolene 2.5mg/kg 을 준비합니다.'}
    ]},
    abga:{ t:'동맥혈 · 산염기', qs:[
      {q:'수술 중 ABGA — <strong>pH 7.28 / PaCO₂ 58 / HCO₃ 25</strong>. 무엇이 문제이고 무엇을 조정합니까?', o:['대사성 산증 — 중탄산 투여','급성 호흡성 산증 — <strong>분당환기량을 올린다</strong>','호흡성 알칼리증 — 환기량을 줄인다','정상 — 조치 불필요'], a:1,
       e:'PaCO₂ 가 올라 pH 가 떨어졌고 HCO₃ 는 아직 정상입니다. 환기가 부족한 상태이므로 호흡수나 일회호흡량을 올립니다. 회로 누출·튜브 꺾임·흡수제 소진도 함께 확인합니다.'},
      {q:'EtCO₂ 와 PaCO₂ 의 정상 차이(a-ET gradient)는 2~5 mmHg 입니다. 이 차이가 <strong>갑자기 벌어지면</strong> 무엇을 의심합니까?', o:['과환기','사강 증가 — 폐색전·저심박출·저혈압','대사성 알칼리증','기관지경련'], a:1,
       e:'환기는 되는데 그 폐포에 혈류가 가지 않으면(사강) EtCO₂ 만 떨어져 차이가 벌어집니다. 폐색전·심박출 감소·심한 저혈압에서 나타납니다.'},
      {q:'생리식염수를 <strong>대량으로</strong> 투여한 뒤 나타나기 쉬운 산염기 이상은?', o:['고염소성 대사성 산증','대사성 알칼리증','호흡성 산증','호흡성 알칼리증'], a:0,
       e:'N/S 의 염소 농도가 높아 염소가 늘고 중탄산이 밀려납니다. 대량 수액이 필요하면 균형 결정질액(Hartmann 등)을 고려합니다.'},
      {q:'대량수혈 중 ABGA 에서 <strong>K⁺ 6.8</strong> 이고 심전도에 변화가 보입니다. <strong>가장 먼저</strong> 무엇을 줍니까?', o:['인슐린 + 포도당','칼슘(CaCl₂ 또는 글루콘산칼슘)','중탄산나트륨','이뇨제'], a:1,
       e:'칼슘은 칼륨을 낮추지는 않지만 <strong>심근막을 안정시켜 부정맥을 막습니다.</strong> 그 뒤에 인슐린+포도당·중탄산 등으로 칼륨을 세포 안으로 옮깁니다. 오래된 저장혈·대량수혈에서 흔합니다.'},
      {q:'혈압은 정상인데 젖산(lactate)이 4 mmol/L 를 넘었습니다. 어떻게 해석합니까?', o:['정상 변이이므로 경과 관찰','조직 저관류를 시사 — 혈압이 정상이어도 원인을 찾는다','호흡성 알칼리증','채혈 오류이므로 무시'], a:1,
       e:'혈압이 유지되어도 심박출이 낮으면 조직은 이미 저관류 상태일 수 있습니다. 혈압·심박출·젖산을 함께 봐야 「보상된 저심박출」을 놓치지 않습니다.'},
      {q:'ABGA 를 볼 때 <strong>가장 먼저</strong> 확인하는 것은?', o:['pH — 산증인지 알칼리증인지','산소분압','전해질','혈색소'], a:0,
       e:'pH 로 방향을 정하고 → PaCO₂ 와 HCO₃ 중 무엇이 원인인지 → 보상이 적절한지 순서로 봅니다. 순서를 지켜야 혼합 장애를 놓치지 않습니다.'},
      {q:'복강경 수술 중 EtCO₂ 가 서서히 오르고 ABGA 에서 PaCO₂ 62 입니다. 가장 흔한 원인은?', o:['악성고열','<strong>기복(CO₂ 주입)으로 인한 흡수 + 환기 부족</strong>','폐색전','회로 이탈'], a:1,
       e:'복막에서 CO₂ 가 흡수됩니다. 분당환기량을 올려 반응을 봅니다. <strong>올려도 계속 오르고 체온까지 상승하면</strong> 그때 악성고열을 의심합니다.'},
      {q:'심한 구토가 지속된 환자의 ABGA 에서 예상되는 것은?', o:['대사성 산증','<strong>저염소성 대사성 알칼리증</strong>','호흡성 산증','정상'], a:1,
       e:'위액과 함께 염소와 수소이온을 잃습니다. 저칼륨도 동반되기 쉬우므로 생리식염수와 칼륨으로 교정합니다.'}
    ]},
    emergev:{ t:'마취과 응급이벤트', qs:[
      {q:'유도 직후 발진 · 기도압 상승 · 저혈압이 동시에 생겼습니다. <strong>가장 먼저</strong> 무엇을 합니까?', o:['스테로이드 정주','<strong>Epinephrine</strong> 투여와 원인 약물·라텍스 중단','항히스타민제 정주','수액만 빠르게 준다'], a:1,
       e:'아나필락시스의 1차 약은 에피네프린입니다. 스테로이드·항히스타민은 보조입니다. 100% 산소·급속 수액·원인 물질 제거를 함께 합니다.'},
      {q:'악성고열에서 <strong>가장 이른 신호</strong>는?', o:['체온 상승','<strong>과환기에도 잡히지 않는 EtCO₂ 상승</strong>','근육 강직','흑갈색 소변'], a:1,
       e:'체온 상승은 늦게 나타납니다. EtCO₂ 가 먼저 오릅니다. 유발약(흡입마취제·Succinylcholine) 중단 → <strong>Dantrolene 2.5 mg/kg</strong>(필요 시 총 10 mg/kg) → 냉각·고칼륨 교정.'},
      {q:'국소마취제 전신독성(LAST)에서 <strong>지질유제</strong> 용법은?', o:['20% 지질유제 1.5 mL/kg 볼루스 → 0.25 mL/kg/min 지속','10% 포도당 500mL 급속','알부민 100mL','생리식염수 1L 볼루스'], a:0,
       e:'경련·부정맥·심정지가 오면 즉시 시작합니다. 이 상황의 심정지에서는 Vasopressin 과 국소마취제 계열 항부정맥제(리도카인)를 피합니다.'},
      {q:'삽관 직후 <strong>기도압이 급격히 오르고</strong> 청진에서 천명이 들립니다. 먼저 감별할 것은?', o:['기관지경련 · 튜브 꺾임 · 분비물 폐색','폐색전','심부전','저체온'], a:0,
       e:'EtCO₂ 가 상어 지느러미 모양이면 기류 제한입니다. 튜브 흡인·꺾임 확인 → 100% O₂ · 마취심도 증가 · 흡입 β₂ 작용제, 필요 시 에피네프린.'},
      {q:'수술 중 갑자기 EtCO₂ 가 <strong>뚝 떨어지고</strong> 혈압이 함께 낮아졌습니다. 무엇을 의심합니까?', o:['과환기','<strong>심박출 급감 · 폐색전 · 공기색전</strong> 등 사강 증가','기관지경련','재호흡'], a:1,
       e:'환기는 되는데 폐혈류가 끊긴 상황입니다. 앉은 자세 수술·개두술에서는 공기색전을, 그 외에는 색전·출혈·심정지 전조를 함께 봅니다.'}
    ]},
    ivmix:{ t:'IV 희석 기준표', qs:[
      {q:'Rocuronium 50mg/5cc 2ⓥ(100mg/10cc) + N/S 40cc = 총 50cc. 최종 농도는?', o:['1 mg/mL','2 mg/mL','5 mg/mL','10 mg/mL'], a:1,
       e:'100mg 을 총 50cc 로 맞추므로 2 mg/mL 입니다. 원액은 10 mg/mL 이므로 희석 없이 쓰면 <strong>5배</strong> 들어갑니다.'},
      {q:'전해질 보충 목적의 <strong>Sodium bicarbonate · Calcium gluconate · MgSO₄</strong> 는 어떻게 투여합니까?', o:['원액 그대로 급속 정주','반드시 <strong>희석해서</strong> 투여','근육주사로 대체','생략 가능'], a:1,
       e:'원액은 삼투압·자극성이 높아 혈관 손상과 부정맥을 일으킬 수 있습니다. 응급 상황이라도 희석 원칙을 지킵니다.'},
      {q:'Esmolol <strong>2.5g/10mL</strong> 고농축 제형을 받았습니다. 어떻게 합니까?', o:['그대로 정주할 수 있다','희석하지 않고는 투여할 수 없다 — 총 250mL 로 만들어 10 mg/mL','근육주사한다','생리식염수 5cc 만 섞는다'], a:1,
       e:'250 mg/mL 짜리 고농축입니다. 1ⓥ(10mL) + 희석액 240mL = 총 250mL → 10 mg/mL 로 만들어 씁니다. Loading 은 100mg/10mL 제형을 씁니다.'},
      {q:'Isoproterenol 을 조제할 때 <strong>절대 섞으면 안 되는</strong> 것은?', o:['생리식염수','5% 포도당','탄산수소나트륨 등 <strong>알칼리성 약물</strong>','증류수'], a:2,
       e:'카테콜아민은 알칼리성 용액에서 분해됩니다. 같은 라인으로 함께 흘리는 것도 피하고, 필요하면 라인을 나누거나 flush 합니다.'},
      {q:'표준과 <strong>다른 농도</strong>로 조제된 주사기를 인계받았습니다. 무엇을 해야 합니까?', o:['기존 cc/hr 를 그대로 유지한다','주입속도를 새 농도로 <strong>다시 계산</strong>하고 라벨을 실제 값으로 고친다','의사에게만 알리고 그대로 둔다','속도를 절반으로 줄인다'], a:1,
       e:'농도가 바뀐 줄 모르고 기존 cc/hr 를 그대로 쓰는 것이 <strong>가장 흔한 사고</strong>입니다. 라벨에 실제 조제 농도를 적고 속도를 다시 계산합니다.'}
    ]},
    edu:{ t:'교육', qs:[
      {q:'기관내 삽관을 확인하는 <strong>표준</strong>은?', o:['양측 호흡음 청진','흉곽 거상 확인','EtCO₂ 파형이 연속으로 나오는 것','SpO₂ 상승'], a:2,
       e:'파형이 1~3회 나오다 사라지면 식도 삽관입니다. 청진·흉곽 거상은 보조 확인입니다. 심정지에서는 위치가 맞아도 파형이 낮게 나옵니다.'},
      {q:'마취 전 <strong>사전 기도 평가</strong>에서 확인하는 항목으로 옳게 묶인 것은?', o:['혈압·심박수·산소포화도','Mallampati 등급 · 개구 정도 · 갑상턱 거리 · 경부 신전','체중·키·체질량지수','흉부 X선·심전도'], a:1,
       e:'개구 3횡지 미만, 갑상턱 거리(thyromental) 6cm 미만, 경부 신전 제한, 짧고 굵은 목, 큰 혀·후퇴턱이 어려운 기도를 시사합니다.'},
      {q:'삽관 전 장비 점검에서 <strong>어려운 기도에 대비한 백업</strong>으로 반드시 준비하는 것은?', o:['SGA/LMA 와 부지(bougie)','굵은 정맥로 두 개','비위관','동맥관 세트'], a:0,
       e:'후두경·blade 여러 크기·튜브 3종·스타일렛·흡인기·BVM 과 함께, 실패했을 때 쓸 <strong>백업 기도장비를 반드시 함께</strong> 준비합니다.'},
      {q:'신속연속유도(RSI)를 적용하는 대표적인 상황은?', o:['장시간 정형외과 수술','흡인 위험이 있는 환자(응급수술·위 내용물·임신부·장폐색)','소아 편도절제술','국소마취 병용 수술'], a:1,
       e:'의식 소실부터 기도 확보까지의 시간을 최소화해 흡인을 막습니다.'},
      {q:'수술 중 저체온 예방에서 유지해야 할 중심체온 목표는?', o:['34°C 이상','35°C 이상','36°C 이상','37.5°C 이상'], a:2,
       e:'가압온풍기·수액 가온으로 중심체온 36°C 이상을 유지합니다. 저체온은 출혈·감염·각성 지연·떨림에 의한 산소요구 증가로 이어집니다.'},
      {q:'수동환기 시 <strong>APL 밸브</strong> 권장 설정은?', o:['5~10 cmH₂O','20~30 cmH₂O','40~50 cmH₂O','완전히 열어둔다'], a:1,
       e:'너무 낮으면 환기가 안 되고, 너무 높으면 기압손상·위 팽만 위험이 커집니다.'},
      {q:'발관(extubation) 기준으로 <strong>맞지 않는</strong> 것은?', o:['의식 회복과 명령 수행','근이완 회복 확인(TOF ratio)','기도 반사 회복','<strong>SpO₂ 가 100% 이면 다른 조건은 확인하지 않아도 된다</strong>'], a:3,
       e:'SpO₂ 는 산소 공급 중에는 마지막까지 정상으로 보입니다. 의식·근력·기도 반사·환기 능력을 각각 확인해야 합니다.'},
      {q:'마취기 사용 전 점검에서 <strong>매번</strong> 해야 하는 것은?', o:['회로 누출검사(leakage test)','바이알 유효기간 확인만','전원 코드 교체','흡수제 전량 교체'], a:0,
       e:'수술 시작 시마다, 그리고 회로를 교체할 때마다 누출검사를 합니다. Self test 주기는 기종마다 다릅니다 — Drager Primus 는 주 1회(월요일), Atlan A350·Aisys·Carestation 650 은 매일.'}
    ]}
  };

  function LS(k){ try{ return localStorage.getItem(k); }catch(e){ return null; } }
  function LSset(k,v){ try{ localStorage.setItem(k,v); }catch(e){} }
  function passedMap(){ try{ return JSON.parse(LS(QKEY)||'{}'); }catch(e){ return {}; } }
  function isPassed(k){ return !!passedMap()[k]; }
  function markPassed(k){ var m=passedMap(); m[k]=1; LSset(QKEY, JSON.stringify(m)); }
  function isAdmin(){
    try{
      var e=JSON.parse(LS('aneSumEntry')||'null');
      var nm=(e&&e.name)||LS('aneSumViewer')||'';
      return nm.trim().toLowerCase()===ADMIN.toLowerCase();
    }catch(e){ return false; }
  }

  var wrap=null, cur=null, idx=0, wrong=0, after=null, preview=false;
  /* order = 이번에 낼 문제 번호들. 틀리면 그 번호만 모아 다시 냅니다(전체 재시작 아님) */
  var order=[], missed=[];
  /* 통과 후 같은 탭을 다시 누를 때 문제창이 또 뜨지 않도록 한 번만 통과시킵니다 */
  var pass1=false;
  function proceed(){ pass1=true; close(); if(after) after(); }

  function build(){
    if(wrap) return wrap;
    wrap=document.createElement('div');
    wrap.id='quizWrap'; wrap.className='hidden';
    wrap.innerHTML='<div class="qz-card" role="dialog" aria-modal="true"></div>';
    document.body.appendChild(wrap);
    return wrap;
  }
  function close(){
    if(wrap) wrap.classList.add('hidden');
    document.body.style.overflow='';
  }
  function open(key, cb, isPreview){
    cur=key; idx=0; wrong=0; after=cb||null; preview=!!isPreview;
    order=QUIZ[key].qs.map(function(_,i){ return i; }); missed=[];
    build().classList.remove('hidden');
    document.body.style.overflow='hidden';
    draw();
  }
  function draw(){
    var set=QUIZ[cur], q=set.qs[order[idx]];
    var dots='';
    for(var i=0;i<order.length;i++) dots+='<i class="'+(i<idx?'on':'')+'"></i>';
    var card=wrap.querySelector('.qz-card');
    card.innerHTML=
      '<div class="qz-top"><span class="qz-badge">'+set.t+'</span>'
      +'<span class="qz-step">'+(idx+1)+' / '+order.length+'</span></div>'
      +'<h3>'+(preview?'관리자 점검':'들어가기 전 확인')+'</h3>'
      +'<div class="qz-sub">'+(preview
          ? '<strong>정답과 해설이 함께 표시</strong>됩니다. 통과 여부와 관계없이 다음 단계로 넘어갈 수 있습니다.'
          : '아래 문제를 모두 맞히면 <strong>'+set.t+'</strong> 자료가 열립니다. 틀려도 다시 풀 수 있습니다.')
      +'</div>'
      +'<div class="qz-dots">'+dots+'</div>'
      +'<p class="qz-q">'+q.q+'</p>'
      +'<div class="qz-opts"></div>'
      +'<div class="qz-slot"></div>'
      +'<div class="qz-foot">이 확인 문제는 학습을 위한 단계이며 보안 장치가 아닙니다.</div>';
    var box=card.querySelector('.qz-opts');
    q.o.forEach(function(txt,i){
      var b=document.createElement('button');
      b.type='button'; b.className='qz-opt'; b.innerHTML=txt;
      if(preview && i===q.a) b.classList.add('ok');
      b.addEventListener('click',function(){ answer(i); });
      box.appendChild(b);
    });
    if(preview){
      var slot=card.querySelector('.qz-slot');
      slot.innerHTML='<div class="qz-fb ok"><strong>정답 — '+q.o[q.a]+'</strong><br>'+q.e+'</div>';
      var last=(idx===order.length-1);
      var nx=document.createElement('button');
      nx.type='button'; nx.className='qz-go';
      nx.textContent = last ? (after? '자료 열기' : '닫기') : '다음 문제';
      nx.addEventListener('click',function(){
        if(!last){ idx++; draw(); return; }
        if(after) proceed(); else close();
      });
      slot.appendChild(nx);
      if(after){
        var sk=document.createElement('button');
        sk.type='button'; sk.className='qz-go ghost';
        sk.textContent='문제 건너뛰고 바로 열기';
        sk.addEventListener('click',proceed);
        slot.appendChild(sk);
        var mu=document.createElement('button');
        mu.type='button'; mu.className='qz-go ghost';
        mu.textContent='이번 접속에서는 그만 보기';
        mu.addEventListener('click',function(){
          try{ sessionStorage.setItem('aneSumQuizMute','1'); }catch(e){}
          proceed();
        });
        slot.appendChild(mu);
      }
    }
  }
  function answer(i){
    if(preview) return;
    var set=QUIZ[cur], q=set.qs[order[idx]];
    var btns=wrap.querySelectorAll('.qz-opt');
    btns.forEach(function(b,k){
      b.disabled=true;
      if(k===q.a) b.classList.add('ok');
      else if(k===i) b.classList.add('no');
    });
    var ok=(i===q.a);
    if(!ok){ wrong++; missed.push(order[idx]); }
    var slot=wrap.querySelector('.qz-slot');
    slot.innerHTML='<div class="qz-fb '+(ok?'ok':'no')+'">'
      +(ok?'정답입니다. ':'다시 확인해 주세요. ')+q.e+'</div>';
    var b=document.createElement('button');
    b.type='button'; b.className='qz-go';
    var last=(idx===order.length-1);
    b.textContent = last ? (missed.length? '틀린 '+missed.length+'문제만 다시 풀기' : '자료 열기') : '다음 문제';
    b.addEventListener('click',function(){
      if(!last){ idx++; draw(); return; }
      if(missed.length){ order=missed.slice(); missed=[]; idx=0; wrong=0; draw(); return; }
      markPassed(cur); proceed();
    });
    slot.appendChild(b);
    if(last && missed.length){
      var n=document.createElement('button');
      n.type='button'; n.className='qz-go ghost'; n.textContent='나중에 하기';
      n.addEventListener('click',close);
      slot.appendChild(n);
    }
  }

  /* ── 패널 안의 잠금 구역(예: 마취과 응급이벤트) 열기 ── */
  function unlock(key){
    var body=document.getElementById('qlock-'+key);
    var gate=document.getElementById('qzgate-'+key);
    if(body) body.hidden=false;
    if(gate) gate.style.display='none';
  }
  function unlockPassed(){
    Object.keys(QUIZ).forEach(function(k){
      if(!document.getElementById('qlock-'+k)) return;
      var muted=false; try{ muted=sessionStorage.getItem('aneSumQuizMute')==='1'; }catch(e){}
      if(isPassed(k) || (isAdmin()&&muted)) unlock(k);
    });
  }
  if(document.readyState==='loading') document.addEventListener('DOMContentLoaded',unlockPassed);
  else unlockPassed();
  setTimeout(unlockPassed, 1200);

  /* ── 탭·구역 진입 가로채기 ── */
  document.addEventListener('click',function(e){
    var t=e.target && e.target.closest && e.target.closest('.tab[data-tab],[data-goto],[data-dose],[data-quiz]');
    if(!t) return;
    var qk=t.getAttribute('data-quiz');
    if(qk){                                  /* 잠금 구역 버튼 */
      e.preventDefault(); e.stopPropagation();
      if(e.stopImmediatePropagation) e.stopImmediatePropagation();
      open(qk, function(){ unlock(qk); }, isAdmin());
      return;
    }
    var name=t.getAttribute('data-tab') || (t.getAttribute('data-goto')||'').split(':')[0]
             || t.getAttribute('data-dose');
    if(!QUIZ[name]) return;
    if(pass1){ pass1=false; return; }        /* 방금 통과한 클릭은 그대로 통과 */
    var adm=isAdmin(), muted=false;
    try{ muted = sessionStorage.getItem('aneSumQuizMute')==='1'; }catch(e){}
    if(adm && muted) return;                 /* 점검을 마친 접속에서는 그냥 열립니다 */
    if(!adm && isPassed(name)) return;
    e.preventDefault(); e.stopPropagation();
    if(e.stopImmediatePropagation) e.stopImmediatePropagation();
    open(name, function(){ t.click(); }, adm);
  }, true);

  /* ── 관리자용 문제 미리보기 버튼 ── */
  function addPreview(){
    if(!isAdmin()) return;
    var host=document.querySelector('.own-note');
    if(!host || document.getElementById('qzPrev')) return;
    var b=document.createElement('button');
    b.type='button'; b.className='wm-btn'; b.id='qzPrev';
    b.style.marginLeft='6px';
    b.textContent='확인 문제 미리보기';
    b.addEventListener('click',function(){
      var keys=Object.keys(QUIZ);
      var card=build().querySelector('.qz-card');
      wrap.classList.remove('hidden'); document.body.style.overflow='hidden';
      card.innerHTML='<div class="qz-top"><span class="qz-badge">관리자</span></div>'
        +'<h3>확인 문제 미리보기</h3>'
        +'<div class="qz-sub">어느 자료의 문제를 보시겠습니까?</div><div class="qz-opts"></div>';
      var box=card.querySelector('.qz-opts');
      keys.forEach(function(k){
        var o=document.createElement('button');
        o.type='button'; o.className='qz-opt'; o.textContent=QUIZ[k].t;
        o.addEventListener('click',function(){ open(k,null,true); });
        box.appendChild(o);
      });
      var c=document.createElement('button');
      c.type='button'; c.className='qz-go ghost'; c.textContent='닫기';
      c.addEventListener('click',close);
      card.appendChild(c);
    });
    host.appendChild(b);
  }
  if(document.readyState==='loading') document.addEventListener('DOMContentLoaded',addPreview);
  else addPreview();
  setTimeout(addPreview, 1200);   /* 열람 확인을 마친 뒤에도 한 번 더 */
})();
</script>

</body>
</html>
